# PROPOSED-Blower-Building-Control-Signal-Handholes — Electric control and signal handholes at the Blower Building (2 shown)

- **Component ID:** PROPOSED-Blower-Building-Control-Signal-Handholes
- **Type:** Handhole (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Blower Building
- **Status:** New · **Bid Item:** 6 · **Tag level:** Verified-Visual

## Summary

Electric control and signal handholes at the Blower Building (2 shown); new work; area: Blower Building [Verified-Visual]. Shown on E2.1; E10.1: E2.1 plan labels "CONTROL AND SIGNAL HANDHOLE" and key note 7 (plans_9 p.3); E10.1 electrical handhole detail: Oldcastle Precast #233-LA (vault #233-BL, cover #23-2436P) or equal, galvanized diamond-plate traffic cover with locking latch, 6 in sump and drainage rock, 18 x 18 in knockouts, 8 ft copper-clad ground rod, "ELECTRIC"/"SIGNAL" label (plans_12 p.6) [Verified-Visual]. Governing Division 26 section(s): 26 05 33; submittals N, testing/startup N [Verified]. At least 2 spares from each control handhole to the PLC panel [Verified-Visual].

## Related documents — where it appears

- [E2.1 — Blower Building Power, Control and Grounding Plan](../../Drawings/067%20E2.1%20-%20Blower%20Building%20Power%2C%20Control%20and%20Grounding%20Plan.md): E2.1 plan labels "CONTROL AND SIGNAL HANDHOLE" and key note 7 (plans_9 p.3)
- [E10.1 — Electrical Details — Sheet 1](../../Drawings/094%20E10.1%20-%20Electrical%20Details%20-%20Sheet%201.md): E10.1 electrical handhole detail: Oldcastle Precast #233-LA (vault #233-BL, cover #23-2436P) or equal, galvanized diamond-plate traffic cover with locking latch, 6 in sump and drainage rock, 18 x 18 in knockouts, 8 ft copper-clad ground rod, "ELECTRIC"/"SIGNAL" label (plans_12 p.6)
- [26 05 33 — Raceways and Boxes](../../Specifications/26%2005%2033%20-%20Raceways%20and%20Boxes.md): 26 05 33 ¶2.07 (p.294): precast 3,000 psi, H-20 traffic covers, solid bottoms with sumps
- Document notes in `Electrical_and_Controls_Wiki.md`: E2.1; E10.1; 26 05 33

## Open issues

- None open for this component in the Known Issues list.

## Related components

- None named in this component's Ledger text.

## Tags

PROPOSED-Blower-Building-Control-Signal-Handholes; Handhole; Blower Building; E2.1; E10.1; 26 05 33; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Blower-Building-Control-Signal-Handholes |
| Name | Electric control and signal handholes at the Blower Building (2 shown) |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Blower Building |
| Discipline | Electrical |
| Drawing Sheets | E2.1; E10.1 |
| Spec Sections | 26 05 33 |
| Addenda | — |
| Submittal Req (Y/N) | N |
| Testing/Startup Req (Y/N) | N |
| Wiki Note(s) | E2.1; E10.1; 26 05 33 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Verified-Visual |
| Source Citation | E2.1 plan labels "CONTROL AND SIGNAL HANDHOLE" and key note 7 (plans_9 p.3); E10.1 electrical handhole detail: Oldcastle Precast #233-LA (vault #233-BL, cover #23-2436P) or equal, galvanized diamond-plate traffic cover with locking latch, 6 in sump and drainage rock, 18 x 18 in knockouts, 8 ft copper-clad ground rod, "ELECTRIC"/"SIGNAL" label (plans_12 p.6); 26 05 33 ¶2.07 (p.294): precast 3,000 psi, H-20 traffic covers, solid bottoms with sumps |
| Notes | At least 2 spares from each control handhole to the PLC panel. |
