# E10.1 — Electrical Details — Sheet 1

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_12.pdf`, PDF page 6 · drawing set page 94 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.94 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E10.1
- **Components on this page:** 14 (14 New); 1 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| [F1 (Influent Pump Station)](../Components/Influent%20Pump%20Station/F1%20%28Influent%20Pump%20Station%29.md) | Float switch F1, Eco-Float GP60NONC, non-mercury NO/NC — redundant large lag on at 19.00 (with timer) | New | 6 | Inferred | E10.1 wet well instrumentation detail and intrinsically safe relay connection detail (plans_12 p.6) |  |
| [F2 (Influent Pump Station)](../Components/Influent%20Pump%20Station/F2%20%28Influent%20Pump%20Station%29.md) | Float switch F2, Eco-Float GP60NONC, non-mercury NO/NC — redundant large lead on at 18.50 | New | 6 | Inferred | E10.1 wet well instrumentation detail and intrinsically safe relay connection detail (plans_12 p.6) |  |
| [F3 (Influent Pump Station)](../Components/Influent%20Pump%20Station/F3%20%28Influent%20Pump%20Station%29.md) | Float switch F3, Eco-Float GP60NONC, non-mercury NO/NC — redundant small lag on at 18.00 | New | 6 | Inferred | E10.1 wet well instrumentation detail and intrinsically safe relay connection detail (plans_12 p.6) |  |
| [F4 (Influent Pump Station)](../Components/Influent%20Pump%20Station/F4%20%28Influent%20Pump%20Station%29.md) | Float switch F4, Eco-Float GP60NONC, non-mercury NO/NC — redundant small lead on at 17.50 | New | 6 | Inferred | E10.1 wet well instrumentation detail and intrinsically safe relay connection detail (plans_12 p.6) |  |
| [LT (Influent Pump Station)](../Components/Influent%20Pump%20Station/LT%20%28Influent%20Pump%20Station%29.md) | Submersible level transducer: WIKA pressure transmitter, 316 SS, 0–15 psi, LevelGuard, 4–20 mA loop powered, vented, NEMA 4X termination enclosure | New | 6 | Unresolved | E10.1 wet well instrumentation detail and intrinsically safe relay connection detail (plans_12 p.6) |  |
| [PROPOSED-Blower-Building-Control-Signal-Handholes](../Components/Blower%20Building/PROPOSED-Blower-Building-Control-Signal-Handholes.md) | Electric control and signal handholes at the Blower Building (2 shown) | New | 6 | Verified-Visual | E10.1 electrical handhole detail: Oldcastle Precast #233-LA (vault #233-BL, cover #23-2436P) or equal, galvanized diamond-plate traffic cover with locking latch, 6 in sump and drainage rock, 18 x 18 in knockouts, 8 ft copper-clad ground rod, "ELECTRIC"/"SIGNAL" label (plans_12 p.6) |  |
| [PROPOSED-Blower-Building-Grounding-Electrode-System](../Components/Blower%20Building/PROPOSED-Blower-Building-Grounding-Electrode-System.md) | Blower Building grounding electrode system (ground rods, concrete-encased electrode, structural steel, metal water pipe) | New | 6 | Verified | E2.1 key note 1 and reference to detail 1/E10.1 (plans_9 p.3) · E10.1 grounding system and ground rod details (plans_12 p.6) |  |
| [PROPOSED-Blower-Building-Power-Handholes](../Components/Blower%20Building/PROPOSED-Blower-Building-Power-Handholes.md) | Electric power handholes at the Blower Building (2 shown) | New | 6 | Verified-Visual | E10.1 electrical handhole detail: Oldcastle Precast #233-LA (vault #233-BL, cover #23-2436P) or equal, galvanized diamond-plate traffic cover with locking latch, 6 in sump and drainage rock, 18 x 18 in knockouts, 8 ft copper-clad ground rod, "ELECTRIC"/"SIGNAL" label (plans_12 p.6) |  |
| [PROPOSED-Conduit-and-Conductor-Runs](../Components/Site-wide%20and%20multi-area/PROPOSED-Conduit-and-Conductor-Runs.md) | Conduit and conductor runs per the E6.3 schedules: 40 named power runs (+2 unnamed UV controller circuits, AC spare) and 38 named 24 VDC control/signal runs (+DC spare) | New | 6 | Inferred | E10.1 secondary and feeder raceway detail and trenching notes (plans_12 p.6) |  |
| [PROPOSED-Influent-Wet-Well-Instrument-Handhole](../Components/Influent%20Pump%20Station/PROPOSED-Influent-Wet-Well-Instrument-Handhole.md) | Influent wet well instrumentation handhole, precast, traffic rated, solid bottom with sump and drain | New | 6 | Verified-Visual | E10.1 electrical handhole detail: Oldcastle Precast #233-LA (vault #233-BL, cover #23-2436P) or equal, galvanized diamond-plate traffic cover with locking latch, 6 in sump and drainage rock, 18 x 18 in knockouts, 8 ft copper-clad ground rod, "ELECTRIC"/"SIGNAL" label (plans_12 p.6) |  |
| [PROPOSED-Influent-Wet-Well-Power-Handhole](../Components/Influent%20Pump%20Station/PROPOSED-Influent-Wet-Well-Power-Handhole.md) | Influent wet well pump power handhole, precast, traffic rated, solid bottom with sump and drain | New | 6 | Verified-Visual | E10.1 electrical handhole detail: Oldcastle Precast #233-LA (vault #233-BL, cover #23-2436P) or equal, galvanized diamond-plate traffic cover with locking latch, 6 in sump and drainage rock, 18 x 18 in knockouts, 8 ft copper-clad ground rod, "ELECTRIC"/"SIGNAL" label (plans_12 p.6) |  |
| [PROPOSED-Service-Area-Grounding-Electrode-System](../Components/Electric%20Service%20Area/PROPOSED-Service-Area-Grounding-Electrode-System.md) | Grounding electrode systems at the new service: utility transformer grounding, generator pad rebar bond, separately derived system grounding | New | 6 | Inferred | E6.1 one-line: grounding electrode system per NEC Art. 250 at the ATS, #1/0 as printed, detail 1/E10.1 (plans_10 p.2) · E10.1 grounding system and ground rod details (plans_12 p.6) |  |
| [PROPOSED-Treatment-Building-Control-Signal-Handhole](../Components/Treatment%20Building/PROPOSED-Treatment-Building-Control-Signal-Handhole.md) | Electric control and signal handhole at the Treatment Building / IPS panel location | New | 6 | Verified | E10.1 electrical handhole detail: Oldcastle Precast #233-LA (vault #233-BL, cover #23-2436P) or equal, galvanized diamond-plate traffic cover with locking latch, 6 in sump and drainage rock, 18 x 18 in knockouts, 8 ft copper-clad ground rod, "ELECTRIC"/"SIGNAL" label (plans_12 p.6) |  |
| [PROPOSED-Treatment-Building-Power-Handhole](../Components/Treatment%20Building/PROPOSED-Treatment-Building-Power-Handhole.md) | Electric power handhole at the Treatment Building / IPS panel location | New | 6 | Verified | E10.1 electrical handhole detail: Oldcastle Precast #233-LA (vault #233-BL, cover #23-2436P) or equal, galvanized diamond-plate traffic cover with locking latch, 6 in sump and drainage rock, 18 x 18 in knockouts, 8 ft copper-clad ground rod, "ELECTRIC"/"SIGNAL" label (plans_12 p.6) |  |

## Issues that cite this page

- #12 E10.1 wet well detail shows a low-level float; E4.2 and E8.3 show four high-level floats only (Unresolved)
