# E10.2 — Electrical Details — Sheet 2

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_12.pdf`, PDF page 7 · drawing set page 95 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.95 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E10.2
- **Components on this page:** 11 (8 New, 3 Not stated); 0 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| [PROPOSED-2W-Flow-Meter](../Components/2W%20Pump%20Station/PROPOSED-2W-Flow-Meter.md) | 2W flow meter, 1-in Promag W400, 24 VAC/DC, EtherNet/IP, local display, NEMA 4X, in Hot Box #1 | New | 6 | Inferred | E10.2 flow meter summary item 8 "2W FLOW METER. SIZE: 1"" (plans_12 p.7) |  |
| [PROPOSED-Conduit-and-Conductor-Runs](../Components/Site-wide%20and%20multi-area/PROPOSED-Conduit-and-Conductor-Runs.md) | Conduit and conductor runs per the E6.3 schedules: 40 named power runs (+2 unnamed UV controller circuits, AC spare) and 38 named 24 VDC control/signal runs (+DC spare) | New | 6 | Inferred | E10.2 general note 1: conduit routing is not shown or is schematic · the electrical contractor determines routing and circuit combinations (plans_12 p.7) |  |
| [PROPOSED-Effluent-Flow-Meter](../Components/UV%20Disinfection%20Chamber%20and%20Digester/PROPOSED-Effluent-Flow-Meter.md) | Effluent magnetic flow meter in vault, Promag W400, remote housing, IP68 Type 6 potted submersible sensor, two 316L grounding rings | New | 6 | Inferred | E10.2 flow meter summary item 6 "EFFLUENT FLOW METER. SIZE: 8"" (plans_12 p.7) |  |
| [PROPOSED-Hypochlorite-Feed-Pump](../Components/Area%20not%20stated/PROPOSED-Hypochlorite-Feed-Pump.md) | Hypochlorite feed pump; 120 V GFCI receptacle on LP1-16 and 4–20 mA flow pace | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E10.2 chemical feed equipment electrical detail, key notes 2–3: dedicated GFCI receptacle from the lighting panel · 4–20 mA PLC output scaled to the flow meter signal (plans_12 p.7) | Process & Mechanical |
| [PROPOSED-Influent-Flow-Meter](../Components/Influent%20Pump%20Station/PROPOSED-Influent-Flow-Meter.md) | Influent magnetic flow meter, Endress+Hauser Promag W400, Class I Div 2, EtherNet/IP, remote transmitter at the IPS panel, two 316L grounding rings | New | 6 | Inferred | E10.2 flow meter summary item 1 "INFLUENT FLOW METER. SIZE: 6"" (plans_12 p.7) |  |
| [PROPOSED-Plant-2-Flow-Meter](../Components/Influent%20Pump%20Station/PROPOSED-Plant-2-Flow-Meter.md) | Plant 2 magnetic flow meter ("Train #2 flow meter" on E7.0), Promag W400, remote transmitter at the IPS panel | New | 6 | Inferred | E10.2 flow meter summary item 3 "TRAIN #2 FLOW METER. SIZE: 8"" (plans_12 p.7) |  |
| [PROPOSED-Plant-3-Flow-Meter](../Components/Influent%20Pump%20Station/PROPOSED-Plant-3-Flow-Meter.md) | Plant 3 magnetic flow meter ("Train #3 flow meter" on E7.0), Promag W400, remote transmitter at the IPS panel | New | 6 | Inferred | E10.2 flow meter summary item 4 "TRAIN #3 FLOW METER. SIZE: 8"" (plans_12 p.7) |  |
| [PROPOSED-Plant-Drain-Flow-Meter](../Components/Influent%20Pump%20Station/PROPOSED-Plant-Drain-Flow-Meter.md) | Plant drain magnetic flow meter, Promag W400, remote transmitter at the IPS panel | New | 6 | Inferred | E10.2 flow meter summary item 5 "PLANT DRAIN FLOW METER. SIZE: 4"" (plans_12 p.7) |  |
| [PROPOSED-Polymer-Feed-Pump](../Components/Treatment%20Building/PROPOSED-Polymer-Feed-Pump.md) | Polymer feed pump at the dewatering skid; 120 V GFCI receptacle LP2-6 and 4–20 mA flow pace | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E10.2 chemical feed equipment electrical detail, key notes 2–3: dedicated GFCI receptacle from the lighting panel · 4–20 mA PLC output scaled to the flow meter signal (plans_12 p.7) | Process & Mechanical |
| [PROPOSED-Train-1-Flow-Meter](../Components/Treatment%20Trains/PROPOSED-Train-1-Flow-Meter.md) | Train #1 flow meter, 8 in — future project, not in this project; Phase I provides transmitter space in the IPS panel only | Not stated | 6 (transmitter space in the IPS panel only) | Verified-Visual | E10.2 flow meter summary item 2 "TRAIN #1 FLOW METER. SIZE: 8". (FUTURE PROJECT - NOT IN THIS PROJECT) PROVIDE SPACE FOR FUTURE TRANSMITTER IN INFLUENT CONTROL PANEL." (plans_12 p.7) |  |
| [PROPOSED-WAS-Dewatering-Flow-Meter](../Components/Treatment%20Building/PROPOSED-WAS-Dewatering-Flow-Meter.md) | Dewatering flow meter ("WAS flow meter" on E7.0), Promag W400 with local display, Cat 6 to the IPS panel | New | 6 | Inferred | E10.2 flow meter summary item 7 "WAS FLOW METER. SIZE: 2"" (plans_12 p.7) |  |

## Issues that cite this page

- #13 Flow meter vault detail says Class I Div 2; E0.4 lists the effluent meter vault unclassified (Unresolved)
- #18 Phase I scope of the "future" Train 1 and 2 provisions (Unresolved)
- #37 Flow meter sizes: E10.2 summary vs "size per civil drawings" (Verified)
