# E0.4 — Area Classification Site Plan

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_9.pdf`, PDF page 1 · drawing set page 65 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; set p.65 of 96 (Verified). Title differs from cover index — 01 log item 3
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E0.4
- **Components on this page:** 0
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

No Ledger components on this page. Classifies plant areas per NFPA 820 (2020) on the process basis of wastewater from residential STEP stations (NFPA 820 Table 4.2.2 Row 9), and requires electrical work in classified areas to meet NFPA 70 and AHJ requirements (general notes 1–3; plans_9 p.1) [Verified].

## Issues that cite this page

- #5 One building, two names: "Dewatering Building" vs "Treatment Building" (Inferred)
- #7 Level transducer ranges (0–15 psi vs 0–15 ft) and the digester intrinsic safety barrier (Unresolved)
- #13 Flow meter vault detail says Class I Div 2; E0.4 lists the effluent meter vault unclassified (Unresolved)
- #14 Dewatering-area ventilation: continuous 6 ACH and HOA auto control vs OFF/ON switches with no PLC fan outputs (Unresolved)
- #26 Dewatering Building ventilation sets its area classification; E&C provides fans, gas sensors and alarm (Unresolved)
- cited flag Sheet title differences for E0.4, E1.1, E3.1, E5.1, E8.2 (Verified)
