# E1.1 — Electric Service Area Plan

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_9.pdf`, PDF page 2 · drawing set page 66 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; set p.66 of 96 (Verified). Title differs from cover index — 01 log item 4
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E1.1
- **Components on this page:** 15 (10 New, 3 Existing, 2 Demolished); 2 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| ATS | Automatic transfer switch, service-entrance rated, 480Y/277V, 400 A (permanent) | New | 6; 18 — Unresolved (see 04) for the temporary-generator connection | Unresolved | E1.1 plan label "480Y/277V 400 AMP SERVICE ENTRANCE AUTOMATIC TRANSFER SWITCH" (plans_9 p.2) |  |
| GEN | Standby diesel generator, 480Y/277V, 125 kW / 156 kVA, sound-attenuated outdoor enclosure with sub-base diesel fuel tank (permanent) | New | Unresolved — 1 or 6 (see 04, Other bid-item conflicts #1); Equipment Alternate E | Unresolved | E1.1 plan label "NEW 480Y/277V 125 kW DIESEL GENERATOR" (plans_9 p.2) | Civil & Site / Structural & Building |
| MCC | Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER | New | 6 | Inferred | E1.1 feeder P-MCC (plans_9 p.2) |  |
| MDP | Main distribution panel MDP, 480Y/277V 3-ph 4-W, 400 A bus, main lugs only, 42,000 AIC, surface mounted, with SPD | New | 6 | Inferred | E1.1 plan label "480Y/277V 400 AMP PANEL" tag MDP (plans_9 p.2) |  |
| P-SEC | Utility secondary conduit and conductors, new utility transformer to service equipment (by contractor) | New | 6 | Verified-Visual | E1.1 key note 1 ("secondary conduit and wire by contractor") and plan conduit tag P-SEC (plans_9 p.2) |  |
| P-TPS | Replacement 200 A 208Y/120V feeder, existing switchgear to Panel TPS | New | 6 | Verified | E1.1 key note 6 and plan conduit tag (plans_9 p.2) |  |
| TPS | Panel TPS, 208Y/120V 3-ph 4-W, 200 A (kept; re-fed) | Existing | 6 | Verified | E1.1 key note 6 (plans_9 p.2) |  |
| TS | Transformer TS, 75 kVA, 480–208Y/120V | New | 6 | Inferred | E1.1 plan label "75 kVA 480-208Y/120V" tag TS (plans_9 p.2) |  |
| PROPOSED-CT-Enclosure-and-Meter-Base | CT enclosure, landing pads and meter base (new; meter and CTs by utility) | New | 6 | Verified | E1.1 key note 2 (plans_9 p.2) |  |
| PROPOSED-Existing-200A-Feeder-to-Panel-TPS | Existing 200 A 208Y/120V power feeder to Panel TPS | Demolished | 6 | Verified | E1.1 key note 6 (plans_9 p.2) |  |
| PROPOSED-Existing-208V-400A-Distribution-Panel | Existing 208Y/120V 400 A distribution panel (Square-D I-Line), Office Building, re-fed from transformer TS | Existing | 6 | Inferred | E1.1 plan label "EXISTING 208Y/120V 400 AMP PANEL" (plans_9 p.2) |  |
| PROPOSED-Existing-Grounding-Electrode-System | Existing grounding electrode system (kept; new equipment and electrodes bonded to it) | Existing | 6 | Verified | E1.1 grounding note G4 (plans_9 p.2) |  |
| PROPOSED-Existing-Utility-Transformer-208V | Existing OPALCO pad-mount utility transformer, 208Y/120V 3-ph, 45 kVA | Demolished | 6 (coordination only) | Verified | E1.1 key note 1 (plans_9 p.2) |  |
| PROPOSED-Service-Area-Grounding-Electrode-System | Grounding electrode systems at the new service: utility transformer grounding, generator pad rebar bond, separately derived system grounding | New | 6 | Inferred | E1.1 grounding notes G1–G4 (plans_9 p.2) |  |
| PROPOSED-Utility-Transformer-480V | Utility transformer, 480Y/277V, 225 kVA (new; furnished and installed by OPALCO) | New | 6 (contractor scope only: pad modification, secondary conduit and wire) | Verified-Visual | E1.1 key note 1 and plan label "NEW 225 kVA 480Y/277V TRANSFORMER PER OPALCO" (plans_9 p.2) |  |

## Issues that cite this page

- #4 MDP panel schedule load is below the E6.1 load calculation demand and the 225 kVA utility transformer (Unresolved)
- #16 Who removes the existing 208Y/120V utility transformer — resolved: the Utility (26 05 00 ¶3.03 F.1.a) (Verified)
- #22 Generator pad (Unresolved)
- cited flag Sheet title differences for E0.4, E1.1, E3.1, E5.1, E8.2 (Verified)
- cited flag Which bid item carries the permanent standby generator (Item 1 vs Item 6; Equipment Alternate E) (Unresolved)
