# E2.1 — Blower Building Power, Control and Grounding Plan

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_9.pdf`, PDF page 3 · drawing set page 67 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.67 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E2.1
- **Components on this page:** 16 (13 New, 3 Not stated); 1 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| BL-1 | Aeration Blower No.1 — cell aeration blower, Cell 1, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E2.1 plan tag and label (plans_9 p.3) | Process & Mechanical |
| BL-2 | Aeration Blower No.2 — cell aeration blower, Cell 2, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E2.1 plan tag and label (plans_9 p.3) | Process & Mechanical |
| BL-3 | Aeration Blower No.3 — cell aeration blower, Cell 3, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E2.1 plan tag and label (plans_9 p.3) | Process & Mechanical |
| BL-4 | Aeration Blower No.4 — backup, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E2.1 plan tag and label (plans_9 p.3) | Process & Mechanical |
| DB | Digester blower, 5 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E2.1 plan tag and label "DIGESTER BLOWER" (plans_9 p.3) | Process & Mechanical |
| LP-1 | Lighting panel LP1, 120/240 V 1-ph 3-W, 100 A bus, 100 A main breaker, 10,000 AIC, surface mounted | New | 6 | Inferred | E2.1 plan (plans_9 p.3) |  |
| MCC | Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER | New | 6 | Inferred | E2.1 plan (plans_9 p.3) |  |
| MCP | Main Control Panel (PLC), Blower Building | New | 6 | Unresolved | E2.1 plan label "MAIN CONTROL PANEL" (plans_9 p.3) |  |
| PROPOSED-2W-Pressure-Transducer | 2W system pressure transducer, 0–150 psi, 4–20 mA, Blower Building | Not stated | 6 | Verified | E2.1 plan label "2W PRESSURE TRANSDUCER" and conduit C-2WPT (plans_9 p.3) |  |
| PROPOSED-Blower-Building-Control-Signal-Handholes | Electric control and signal handholes at the Blower Building (2 shown) | New | 6 | Verified-Visual | E2.1 plan labels "CONTROL AND SIGNAL HANDHOLE" and key note 7 (plans_9 p.3) |  |
| PROPOSED-Blower-Building-Door-Intrusion-Switch | Door intrusion switch, magnetic reed SPDT, Interlogix Sentrol 2807T or equal | New | 6 | Verified | E2.1 key note 5 (plans_9 p.3) |  |
| PROPOSED-Blower-Building-Grounding-Electrode-System | Blower Building grounding electrode system (ground rods, concrete-encased electrode, structural steel, metal water pipe) | New | 6 | Verified | E2.1 key note 1 and reference to detail 1/E10.1 (plans_9 p.3) |  |
| PROPOSED-Blower-Building-Power-Handholes | Electric power handholes at the Blower Building (2 shown) | New | 6 | Verified-Visual | E2.1 plan labels "POWER HANDHOLE" and key note 7 (plans_9 p.3) |  |
| PROPOSED-Blower-Building-Smoke-Heat-Detector | Ceiling smoke/heat detector, System Sensor 4WTAR-B, Form C relay, sounder, 4-wire | New | 6 | Verified | E2.1 key note 4 (plans_9 p.3) |  |
| PROPOSED-Blower-High-Temperature-Switches | High-temperature switches at the aeration blowers (typ.) | Not stated | 6 | Verified-Visual | E2.1 plan label "HIGH TEMPERATURE SWITCHES (TYP)" (plans_9 p.3) |  |
| PROPOSED-DB-Local-Disconnect | Local disconnect for digester blower DB, NEMA 4X stainless steel | New | 6 | Verified-Visual | E2.1 key note 6 and plan label "LOCAL DISCONNECT" (plans_9 p.3) |  |

## Issues that cite this page

- #20 No Division 26 section covers three items shown on the E sheets (Unresolved)
- #23 Aeration blowers BL-1 to BL-4 and digester blower DB (Inferred)
- #34 Concrete pads under the main PLC panel and the Influent Pump Station panel (Verified)
- cited flag A1.1 is a cross-check for Electrical & Controls; Add. 4 A1.1/A1.2 item also affects this lane (MCC, control panel locations) (Verified)
