# E2.2 — Blower Building Lighting and HVAC Plan

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_9.pdf`, PDF page 4 · drawing set page 68 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; LP1 schedule dated September 15, 2022; set p.68 of 96 (Verified; schedule date Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E2.2
- **Components on this page:** 13 (11 New, 2 Not stated); 1 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| EF-1 | Exhaust Fan 1, Blower Building (motor marked 1/2), circuit LP1-5 | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E2.2 plan label and LP1 schedule circuit 5 (plans_9 p.4) | Process & Mechanical |
| EF-2 | Exhaust Fan 2, Blower Building (motor marked 1/2), circuit LP1-7 | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E2.2 plan label and LP1 schedule circuit 7 (plans_9 p.4) | Process & Mechanical |
| L1 (Blower Building) | Light fixture type L1: narrow LED 4-ft, vapor tight, 120 V, 42 VA (Acuity CSVT-L48…) | New | 6 | Verified-Visual | E2.2 Blower Building lighting fixture schedule and plan "L1 (TYP)" (plans_9 p.4) |  |
| L2 (Blower Building) | Light fixture type L2: LED wall pack, wet location, photocell, 120 V, 17 VA (Acuity ARC1 LED…) | New | 6 | Verified-Visual | E2.2 Blower Building lighting fixture schedule and plan (plans_9 p.4) |  |
| LP-1 | Lighting panel LP1, 120/240 V 1-ph 3-W, 100 A bus, 100 A main breaker, 10,000 AIC, surface mounted | New | 6 | Inferred | E2.2 Panel LP1 (MCC) schedule (plans_9 p.4) |  |
| MCC | Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER | New | 6 | Inferred | Listed for this page in the Ledger; no page-specific citation text in the row. |  |
| MCP | Main Control Panel (PLC), Blower Building | New | 6 | Unresolved | E2.2 LP1 circuit 2 (plans_9 p.4) |  |
| ML-1 | Motorized louver ML-1, Blower Building (motor marked 1/6), louver and HVAC control circuit LP1-3 | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E2.2 plan label "MOTORIZED LOUVER" and LP1 schedule circuit 3 (plans_9 p.4) | Process & Mechanical |
| X1 (Blower Building) | Light fixture type X1: LED emergency combo with battery pack, 120 V, 6 VA (Lithonia ECC) | New | 6 | Verified-Visual | E2.2 Blower Building lighting fixture schedule and plan (plans_9 p.4) |  |
| PROPOSED-Blower-Building-Manual-Louver | Manual louver, Blower Building | New | 1 (Inferred per 04) | Inferred | E2.2 plan label "MANUAL LOUVER" (plans_9 p.4) | Process & Mechanical |
| PROPOSED-Blower-Building-Ventilation-Control-Panel | Ventilation control panel: relay controls, one thermostat per exhaust fan, louver interlock | New | 6 | Verified | E2.2 key note 4 (plans_9 p.4) |  |
| PROPOSED-Effluent-Sampler | Effluent sampler (Owner-furnished, contractor-installed); 120 V GFCI receptacle on LP1-14 and 4–20 mA flow pace | Not stated | 6 (installation, receptacle, flow-pace signal); sampler Owner-furnished | Verified-Visual | E2.2 and E6.2 LP1 circuit 14 (plans_9 p.4; plans_10 p.3) | Process & Mechanical |
| PROPOSED-Hypochlorite-Feed-Pump | Hypochlorite feed pump; 120 V GFCI receptacle on LP1-16 and 4–20 mA flow pace | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E2.2 and E6.2 LP1 circuit 16 (plans_9 p.4; plans_10 p.3) | Process & Mechanical |

## Issues that cite this page

- #1 Blower Building wall construction: E2.2 says "CMU installer"; Add. 4 describes a prefabricated metal building (Unresolved)
- #20 No Division 26 section covers three items shown on the E sheets (Unresolved)
- #24 Exhaust fans EF-1, EF-2, motorized louver ML-1, manual louver (Inferred)
- cited flag A1.1 is a cross-check for Electrical & Controls; Add. 4 A1.1/A1.2 item also affects this lane (MCC, control panel locations) (Verified)
