# E3.1 — Train No.3 Electrical Plan and Elevation

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_9.pdf`, PDF page 5 · drawing set page 69 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; set p.69 of 96 (Verified). Title differs from cover index — 01 log item 5
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E3.1
- **Components on this page:** 8 (8 New); 0 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| DO-1 | Dissolved oxygen sensor and transmitter, Zone 1 (Hach LDO probe, SC200 transmitter, 24 VDC) | New | 6 | Verified | E3.1 plan label "DO-1 DISSOLVED OXYGEN SENSOR AND TRANSMITTER ZONE 1", key note, DO probe elevation detail 1 (plans_9 p.5) |  |
| DO-2 | Dissolved oxygen sensor and transmitter, second monitor (Hach LDO/SC200) | New | 6 | Inferred | E3.1 conduit C-DO2 and key note "(2) complete DO monitors for each cell" (plans_9 p.5) |  |
| TCP-3 | Train No.3 control panel TCP-3 (by treatment system provider), 480 V 3-ph input, NEMA 4X Type 316 SS | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E3.1 key note 1, plan label "TRAIN NO.3 CONTROL PANEL", conduits P-TCP3/C-TCP3 (plans_9 p.5) | Process & Mechanical |
| PROPOSED-Train-3-Clarifier-Drive-Motor | Train No.3 clarifier drive motor | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E3.1 key note 1 and conduit P-CL3 (plans_9 p.5) | Process & Mechanical |
| PROPOSED-Train-3-Local-Disconnects | Local motor disconnects, NEMA 4X Type 316 SS, for the clarifier drive and two mixers (3) | New | 6 | Inferred | E3.1 key note ("provide local motor disconnects for drive motor and mixer"), plan label "(TYP OF 2)", gen. note 4 (plans_9 p.5) |  |
| PROPOSED-Train-3-Pole-Light | Platform pole light: 4-in square aluminum pole, 12 ft, receptacle, photocell, local switch; Lithonia "#DXS0-LED-P3-30K-T3M-MVOLT-SPA-DNAXD" (as printed) or equal | New | 6 | Verified | E3.1 key note (plans_9 p.5) |  |
| PROPOSED-Train-3-Submersible-Mixer-A | Train No.3 submersible mixer A | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E3.1 key note 1, plan label "SUBMERSIBLE MIXER MOTOR AND LOCAL DISCONNECT (TYP OF 2)", conduit P-MX3A (plans_9 p.5) | Process & Mechanical |
| PROPOSED-Train-3-Submersible-Mixer-B | Train No.3 submersible mixer B | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E3.1 key note 1, plan label (TYP OF 2), conduit P-MX3B (plans_9 p.5) | Process & Mechanical |

## Issues that cite this page

- #25 Train No.3 control panel, clarifier drive motor, submersible mixers A and B (Inferred)
- cited flag Sheet title differences for E0.4, E1.1, E3.1, E5.1, E8.2 (Verified)
