# E7.2 — Main PLC Control Panel — Power Wiring Diagram

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_10.pdf`, PDF page 7 · drawing set page 79 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.79 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E7.2
- **Components on this page:** 8 (7 New, 1 Not stated); 2 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| BL-1 | Aeration Blower No.1 — cell aeration blower, Cell 1, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | Motor PTC relay module by the blower supplier in the main PLC panel (E7.2 key note 1). | Process & Mechanical |
| BL-2 | Aeration Blower No.2 — cell aeration blower, Cell 2, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | Motor PTC relay module by the blower supplier in the main PLC panel (E7.2 key note 1). | Process & Mechanical |
| BL-3 | Aeration Blower No.3 — cell aeration blower, Cell 3, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | Motor PTC relay module by the blower supplier in the main PLC panel (E7.2 key note 1). | Process & Mechanical |
| BL-4 | Aeration Blower No.4 — backup, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | Motor PTC relay module by the blower supplier in the main PLC panel (E7.2 key note 1). | Process & Mechanical |
| DB | Digester blower, 5 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | Motor PTC relay module by the blower supplier in the main PLC panel (E7.2 key note 1). | Process & Mechanical |
| IPS | Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters | New | 6 | Unresolved | E7.2 typical power wiring (plans_10 p.7) |  |
| MCP | Main Control Panel (PLC), Blower Building | New | 6 | Unresolved | E7.2 power wiring (plans_10 p.7) |  |
| PROPOSED-Blower-PTC-Relay-Modules | Blower motor PTC relay modules (5), furnished by the blower supplier, installed in the main PLC control panel | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.2 key note 1 and 1 A branches CBA4–8 "MOTOR PTC RELAY MODULE (TYP OF 5)" (plans_10 p.7) | Process & Mechanical |

## Issues that cite this page

- #35 Supplier-furnished relays installed in Electrical & Controls panels (Verified)
