# E7.5 — Main PLC Control Panel — Analog Inputs — Sheet 1

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_11.pdf`, PDF page 2 · drawing set page 82 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.82 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E7.5
- **Components on this page:** 5 (4 New, 1 Not stated); 2 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| MCP | Main Control Panel (PLC), Blower Building | New | 6 | Unresolved | E7.1: NEMA 12 painted steel enclosure, PanelView Plus on the door, CompactLogix PLC and I/O, network switch, DC power supply and UPS with battery pack (12 VDC 26 AH, E7.2), line filter, output relays, GFCI receptacle, five blower PTC relays from the blower supplier, intrinsic safety barrier for the digester level loop (E7.5), on a concrete housekeeping pad per civil specs. |  |
| UV1 | UV disinfection unit No.1 (UV modules on 10-ft cords, 2 per PDR) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.5 analog input 2 "UV1 INTENSITY" (plans_11 p.2) | Process & Mechanical |
| UV2 | UV disinfection unit No.2 (UV modules on 10-ft cords, 2 per PDR) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.5 analog input 3 "UV2 INTENSITY" (plans_11 p.2) | Process & Mechanical |
| PROPOSED-2W-Pressure-Transducer | 2W system pressure transducer, 0–150 psi, 4–20 mA, Blower Building | Not stated | 6 | Verified | E7.5 analog input 0 "2W SYSTEM PRESSURE 0-150 PSI" (plans_11 p.2) |  |
| PROPOSED-Digester-Level-Transducer | Digester level transducer: WIKA submersible, 316 SS, 0–15 psi, LevelGuard, 4–20 mA, vented, desiccant, NEMA 4X; J-box with terminals and desiccant on the handrail | New | 6 | Unresolved | E7.5 analog input 1 "DIGESTER LEVEL 0-15 FT" through an intrinsic safety barrier (plans_11 p.2) |  |

## Issues that cite this page

- #7 Level transducer ranges (0–15 psi vs 0–15 ft) and the digester intrinsic safety barrier (Unresolved)
