# E7.7 — Main PLC Control Panel — Analog Outputs

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_11.pdf`, PDF page 4 · drawing set page 84 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.84 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E7.7
- **Components on this page:** 4 (2 New, 2 Not stated); 1 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| MCP | Main Control Panel (PLC), Blower Building | New | 6 | Unresolved | E7.3 to E7.7 I/O (plans_10 p.8; plans_11 pp.1–4) |  |
| PROPOSED-Effluent-Sampler | Effluent sampler (Owner-furnished, contractor-installed); 120 V GFCI receptacle on LP1-14 and 4–20 mA flow pace | Not stated | 6 (installation, receptacle, flow-pace signal); sampler Owner-furnished | Verified-Visual | E7.7 analog output 0 "EFFLUENT SAMPLER FLOW PACE" (plans_11 p.4) | Process & Mechanical |
| PROPOSED-Hypochlorite-Feed-Pump | Hypochlorite feed pump; 120 V GFCI receptacle on LP1-16 and 4–20 mA flow pace | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E7.7 analog output 1 "SODIUM HYPOCHLORITE FEED PUMP FLOW PACE" (plans_11 p.4) | Process & Mechanical |
| PROPOSED-VFDs-in-MCC | Variable frequency drives in the MCC (10), Allen-Bradley PowerFlex 753 with Ethernet module, each with a 3% line-side reactor; dV/dt filters on motor runs over 50 ft | New | 6 | Inferred | No analog speed outputs on E7.7; speed command and feedback over Ethernet (E9.2 key note 2). |  |

## Issues that cite this page

- None cite this page.
