# E8.2 — Influent Pump Station Control Panel — Power Wiring Diagram

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_11.pdf`, PDF page 6 · drawing set page 86 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.86 of 96 (Verified; revision block Verified-Visual). Title differs from cover index — 01 log item 6
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E8.2
- **Components on this page:** 5 (4 Not stated, 1 New); 1 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| IP-1 | Influent Pump No.1, 3 HP, explosion-proof (XP), 4.8 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.2 "PUMP NO. 1, XP 4.8 FLA", starter and overload (plans_11 p.6) | Process & Mechanical |
| IP-2 | Influent Pump No.2, 3 HP, explosion-proof (XP), 4.8 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.2 "PUMP NO. 2, XP 4.8 FLA", starter and overload (plans_11 p.6) | Process & Mechanical |
| IP-3 | Influent Pump No.3, 5 HP, explosion-proof (XP), 7.6 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.2 "PUMP NO. 3, XP 7.6 FLA", starter and overload (plans_11 p.6) | Process & Mechanical |
| IP-4 | Influent Pump No.4, 5 HP, explosion-proof (XP), 7.6 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.2 "PUMP NO. 4, XP 7.6 FLA", starter and overload (plans_11 p.6) | Process & Mechanical |
| IPS | Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters | New | 6 | Unresolved | E8.2 power and pump control wiring (plans_11 p.6) |  |

## Issues that cite this page

- #2 Source of the influent pump feeders: IPS panel (E6.1) vs MCC (E6.3) (Unresolved)
- #9 High-level float backup: float-to-pump assignment (E4.2 vs E8.3) (Unresolved)
- #10 Influent pump 2 inputs on E8.3 differ from pumps 1, 3 and 4 (Unresolved)
- cited flag Sheet title differences for E0.4, E1.1, E3.1, E5.1, E8.2 (Verified)
