# E8.5 — Influent Pump Station Control Panel — Analog Inputs

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_12.pdf`, PDF page 1 · drawing set page 89 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.89 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E8.5
- **Components on this page:** 4 (4 New); 2 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| IPS | Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters | New | 6 | Unresolved | E8.3–E8.6 I/O (plans_11 pp.7–8; plans_12 pp.1–2) |  |
| LT (Influent Pump Station) | Submersible level transducer: WIKA pressure transmitter, 316 SS, 0–15 psi, LevelGuard, 4–20 mA loop powered, vented, NEMA 4X termination enclosure | New | 6 | Unresolved | E8.5 analog input 0 "WET WELL LEVEL 0-15 FT" through an intrinsic safety barrier and panel level indicator (plans_12 p.1) |  |
| PROPOSED-H2S-Sensor | Hydrogen sulfide (H2S) sensor, Treatment Building, circuit LP2-2 (500 VA) | New | 6 | Verified-Visual | E8.5 analog input 1 "H2S (PPM)" (plans_12 p.1) |  |
| PROPOSED-Methane-Sensor | Methane gas sensor, Treatment Building, circuit LP2-4 (500 VA) | New | 6 | Verified-Visual | E8.5 analog input 2 "METHANE (PPM)" (plans_12 p.1) |  |

## Issues that cite this page

- #7 Level transducer ranges (0–15 psi vs 0–15 ft) and the digester intrinsic safety barrier (Unresolved)
