# E9.1 — Blower Building Motor Control Center Elevation

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_12.pdf`, PDF page 3 · drawing set page 91 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.91 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E9.1
- **Components on this page:** 20 (12 New, 8 Not stated); 5 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| 2W-P1 | 2W Water Pump No.1, 5 HP, VFD in MCC (E4.3 tags it P-2W-1) | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Unresolved | E9.1 NP-3A "2W PUMP NO.1 / 5 HP" (plans_12 p.3) | Process & Mechanical |
| 2W-P2 | 2W Water Pump No.2, 5 HP, VFD in MCC (E4.3 tags it P-2W-2) | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Unresolved | E9.1 NP-3D "2W PUMP NO.2 / 5 HP" (plans_12 p.3) | Process & Mechanical |
| BL-1 | Aeration Blower No.1 — cell aeration blower, Cell 1, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E9.1 NP-5A "AERATION BLOWER NO.1 / 20 HP" (plans_12 p.3) | Process & Mechanical |
| BL-2 | Aeration Blower No.2 — cell aeration blower, Cell 2, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E9.1 NP-5G "AERATION BLOWER NO.2 / 20 HP" (plans_12 p.3) | Process & Mechanical |
| BL-3 | Aeration Blower No.3 — cell aeration blower, Cell 3, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E9.1 NP-6A "AERATION BLOWER NO.3 / 20 HP" (plans_12 p.3) | Process & Mechanical |
| BL-4 | Aeration Blower No.4 — backup, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E9.1 NP-6G "AERATION BLOWER NO.4 / 20 HP" (plans_12 p.3) | Process & Mechanical |
| DB | Digester blower, 5 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E9.1 NP-4K "DIGESTER BLOWER / 5 HP" (plans_12 p.3) | Process & Mechanical |
| DW-1 | Dewatering skid with skid control panel DW-1: pre-wired and factory tested, UL/ETL labeled per WA L&I, 15 HP, 480 V 3-ph; skid PLC, operator interface and network switch | New | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E9.1 NP-2D "DEWATERING SKID / FEEDER" (plans_12 p.3) | Process & Mechanical |
| IPS | Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters | New | 6 | Unresolved | E9.1 MCC feeder NP-2E (plans_12 p.3) |  |
| LP-1 | Lighting panel LP1, 120/240 V 1-ph 3-W, 100 A bus, 100 A main breaker, 10,000 AIC, surface mounted | New | 6 | Inferred | E9.1 NP-7A "LIGHTING PANEL / 120-240V 1 PH" in MCC section 7 (plans_12 p.3) |  |
| MCC | Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER | New | 6 | Inferred | E9.1 elevation, nameplate schedule and general note 1 (plans_12 p.3) |  |
| SD-1 | Sludge pump, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E9.1 NP-4A "SLUDGE PUMP / 3 HP" (plans_12 p.3) | Process & Mechanical |
| T2 | Transformer T2, 20 kVA, 480–120/240V (MCC; feeds load center LP1) | New | 6 | Inferred | E9.1 NP-7G transformer disconnect and NP-7J "TRANSFORMER / 480-120/240V / 20 kVA", MCC section 7 (plans_12 p.3) |  |
| TCP-1 | Train No.1 control panel (FUTURE); MCC 30/3 unit and feeder P-TCP1 | Not stated | 6 (MCC provision only, if in scope) | Unresolved | E9.1 NP-2A "TRAIN NO.1 / PANEL FEEDER (FUTURE)" (plans_12 p.3) |  |
| TCP-2 | Train No.2 control panel (FUTURE); MCC 30/3 unit and feeder P-TCP2 | Not stated | 6 (MCC provision only, if in scope) | Unresolved | E9.1 NP-2B "TRAIN NO.2 / PANEL FEEDER (FUTURE)" (plans_12 p.3) |  |
| TCP-3 | Train No.3 control panel TCP-3 (by treatment system provider), 480 V 3-ph input, NEMA 4X Type 316 SS | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E9.1 NP-2C "TRAIN NO.3 / PANEL FEEDER" (plans_12 p.3) | Process & Mechanical |
| WP-1 | WAS Pump No.1, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E9.1 NP-4D "WAS PUMP NO.1 / 3 HP" (plans_12 p.3) | Process & Mechanical |
| WP-2 | WAS Pump No.2 / swing pump, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E9.1 NP-4G "WAS PUMP NO.2 / 3 HP" (plans_12 p.3) | Process & Mechanical |
| PROPOSED-Electrical-Equipment-Housekeeping-Pads | Concrete housekeeping pads under floor-mounted electrical equipment (MCC, main PLC panel, IPS panel) | New | 6 (Division 26 per 04); concrete per civil specifications | Inferred | E9.1 4 in pad under the MCC (plans_12 p.3) | Civil & Site (concrete per civil specifications) |
| PROPOSED-VFDs-in-MCC | Variable frequency drives in the MCC (10), Allen-Bradley PowerFlex 753 with Ethernet module, each with a 3% line-side reactor; dV/dt filters on motor runs over 50 ft | New | 6 | Inferred | E9.1 VFD units NP-3A to NP-6G (plans_12 p.3) |  |

## Issues that cite this page

- #2 Source of the influent pump feeders: IPS panel (E6.1) vs MCC (E6.3) (Unresolved)
- #8 MCC length: E9.1 seven sections (140 in) vs Add. 4 eight sections (160 in) (Verified)
- #11 Treatment Building ventilation control panel feed: LP1 (E9.3) vs LP2 circuit 5 (E4.1, E6.2) (Unresolved)
- #18 Phase I scope of the "future" Train 1 and 2 provisions (Unresolved)
- #34 Concrete pads under the main PLC panel and the Influent Pump Station panel (Verified)
