# E9.3 — Ventilation Control Panel Elevation and Wiring Diagram

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_12.pdf`, PDF page 5 · drawing set page 93 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.93 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E9.3
- **Components on this page:** 7 (7 New); 1 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| EF-3 | Exhaust Fan EF-3, Treatment Building, motor marked 1/2, circuit LP2-7 (1,127 VA) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E9.3 "VENTILATION FAN 1" OFF/ON switch, run light, call-to-run relay (plans_12 p.5) | Process & Mechanical |
| EF-4 | Exhaust Fan EF-4, Treatment Building, motor marked 1/2, circuit LP2-9 (1,127 VA) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E9.3 "VENTILATION FAN 2" OFF/ON switch, run light, call-to-run relay (plans_12 p.5) | Process & Mechanical |
| EF-5 | Exhaust Fan EF-5, Treatment Building, motor marked 1/2, circuit LP2-11 (1,127 VA) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E9.3 "VENTILATION FAN 3" OFF/ON switch, run light, call-to-run relay (plans_12 p.5) | Process & Mechanical |
| LP-1 | Lighting panel LP1, 120/240 V 1-ph 3-W, 100 A bus, 100 A main breaker, 10,000 AIC, surface mounted | New | 6 | Inferred | E9.3 feeds the Treatment Building ventilation control panel "FROM LP1", but the LP1 schedule (E6.2) has no such circuit — see Issues. |  |
| PROPOSED-H2S-Sensor | Hydrogen sulfide (H2S) sensor, Treatment Building, circuit LP2-2 (500 VA) | New | 6 | Verified-Visual | E9.3 "H2S ALARM" light (plans_12 p.5) |  |
| PROPOSED-Methane-Sensor | Methane gas sensor, Treatment Building, circuit LP2-4 (500 VA) | New | 6 | Verified-Visual | E9.3 "METHANE ALARM" light (plans_12 p.5) |  |
| PROPOSED-Treatment-Building-Ventilation-Control-Panel | Ventilation control panel, Treatment Building, NEMA 4X stainless steel | New | 6 | Unresolved | E9.3 elevation and wiring diagram (plans_12 p.5) |  |

## Issues that cite this page

- #11 Treatment Building ventilation control panel feed: LP1 (E9.3) vs LP2 circuit 5 (E4.1, E6.2) (Unresolved)
- #14 Dewatering-area ventilation: continuous 6 ACH and HOA auto control vs OFF/ON switches with no PLC fan outputs (Unresolved)
- #24 Exhaust fans EF-1, EF-2, motorized louver ML-1, manual louver (Inferred)
- #26 Dewatering Building ventilation sets its area classification; E&C provides fans, gas sensors and alarm (Unresolved)
