# E10.3 — Standby Diesel Generator Elevations

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_12.pdf`, PDF page 8 · drawing set page 96 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; set p.96 of 96 (Verified)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E10.3
- **Components on this page:** 1 (1 New); 1 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| GEN | Standby diesel generator, 480Y/277V, 125 kW / 156 kVA, sound-attenuated outdoor enclosure with sub-base diesel fuel tank (permanent) | New | Unresolved — 1 or 6 (see 04, Other bid-item conflicts #1); Equipment Alternate E | Unresolved | E10.3 elevations and general notes 1–3 (plans_12 p.8) | Civil & Site / Structural & Building |

## Issues that cite this page

- #19 Required rating of the temporary back-up generator (Unresolved)
