# 26 05 19 — Wire and Cable

- **Source:** `eswd-wwtp-upgrade-phase-i-specs.pdf`, main spec pp.282–288
- **Revision/Date:** Project manual cover dated Dec. 30, 2022 (p.1); Division 26 TOC dated 09/12/2022 (p.268) — per 00 register; section pages 1–7 of 7 = main spec pp.282–288 (Verified)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → 26 05 19
- **Section requires submittals:** N
- **Section requires testing/startup:** Y — ¶3.07 pp.286–288 (insulation resistance 1,000 VDC, 1 megohm min; continuity; thermal imaging; ground rods 25 ohms max, composite 15 ohms)
- **Components governed by this section:** 3 (3 New); 0 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Submittal | Testing | Tag level | Where in this section | Drawing sheets |
|---|---|---|---|---|---|---|---|
| P-SEC | Utility secondary conduit and conductors, new utility transformer to service equipment (by contractor) | New | N | Y | Verified-Visual | Testing/startup: 26 05 19 ¶3.07 pp.286–288 (insulation resistance 1,000 VDC, 1 megohm min; continuity; thermal imaging; ground rods 25 ohms max, composite 15 ohms) | E1.1; E6.1; E6.3 |
| P-TPS | Replacement 200 A 208Y/120V feeder, existing switchgear to Panel TPS | New | N | Y | Verified | Testing/startup: 26 05 19 ¶3.07 pp.286–288 (insulation resistance 1,000 VDC, 1 megohm min; continuity; thermal imaging; ground rods 25 ohms max, composite 15 ohms) | E0.2; E1.1; E4.1; E6.1; E6.3 |
| PROPOSED-Conduit-and-Conductor-Runs | Conduit and conductor runs per the E6.3 schedules: 40 named power runs (+2 unnamed UV controller circuits, AC spare) and 38 named 24 VDC control/signal runs (+DC spare) | New | N | Y | Inferred | 26 05 19 (pp.282–288) | E6.3; E10.1; E10.2 |

## Issues that cite this section

- None cite this page.
