# 26 22 13 — Dry Type Transformers

- **Source:** `eswd-wwtp-upgrade-phase-i-specs.pdf`, main spec pp.297–299
- **Revision/Date:** Project manual cover dated Dec. 30, 2022 (p.1); Division 26 TOC dated 09/12/2022 (p.268) — per 00 register; section pages 1–3 of 3 = main spec pp.297–299 (Verified)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → 26 22 13
- **Section requires submittals:** Y — ¶1.05 p.297 (catalog data per 26 05 00)
- **Section requires testing/startup:** N
- **Components governed by this section:** 3 (3 New); 0 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Submittal | Testing | Tag level | Where in this section | Drawing sheets |
|---|---|---|---|---|---|---|---|
| T2 | Transformer T2, 20 kVA, 480–120/240V (MCC; feeds load center LP1) | New | Y | N | Inferred | Submittal: 26 22 13 ¶1.05 p.297 (catalog data per 26 05 00) | E6.1; E9.1 |
| T3 | Transformer T3, 10 kVA, 480–120/240V (inside IPS panel; feeds LP2) | New | Y | N | Inferred | Submittal: 26 22 13 ¶1.05 p.297 (catalog data per 26 05 00) | E6.1; E8.1 |
| TS | Transformer TS, 75 kVA, 480–208Y/120V | New | Y | N | Inferred | 26 22 13: 45 dB maximum and 98.0% minimum efficiency for 75 kVA three-phase; floor-mounted on vibration isolators; separately derived system. | E1.1; E6.1; E6.3 |

## Issues that cite this section

- None cite this page.
