# 26 24 16 — Panelboards

- **Source:** `eswd-wwtp-upgrade-phase-i-specs.pdf`, main spec pp.300–304
- **Revision/Date:** Project manual cover dated Dec. 30, 2022 (p.1); Division 26 TOC dated 09/12/2022 (p.268) — per 00 register; section pages 1–5 of 5 = main spec pp.300–304 (Verified)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → 26 24 16
- **Section requires submittals:** Y — ¶1.02 p.300 (catalog data per 26 05 00)
- **Section requires testing/startup:** Y — ¶3.03 pp.303–304 (inspection, phase load balancing within 20%, torque check)
- **Components governed by this section:** 3 (3 New); 0 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Submittal | Testing | Tag level | Where in this section | Drawing sheets |
|---|---|---|---|---|---|---|---|
| LP2 | Panel LP2 (Influent Pump Station panel), 120/240 V 1-ph 3-W, 100 A bus, 60 A main breaker, 10,000 AIC, surface mounted | New | Y | Y | Inferred | 26 24 16 ¶2.02 H: surge arrester with indicator required on every panel — not shown on the E6.2 schedule; complementary per 26 05 00 ¶1.011 B. | E4.1; E6.1; E6.2; E8.1 |
| LP-1 | Lighting panel LP1, 120/240 V 1-ph 3-W, 100 A bus, 100 A main breaker, 10,000 AIC, surface mounted | New | Y | Y | Inferred | 26 24 16 ¶2.02 H: surge arrester with indicator required on every panel — not shown on the E6.2 schedule; complementary per 26 05 00 ¶1.011 B. | E2.1; E2.2; E6.1; E6.2; E9.1; E9.3 |
| MDP | Main distribution panel MDP, 480Y/277V 3-ph 4-W, 400 A bus, main lugs only, 42,000 AIC, surface mounted, with SPD | New | Y | Y | Inferred | 26 24 16: 25,000 AIC minimum at 480 V (MDP schedule shows 42,000 AIC); surge arrester with indicator on every panel. | E1.1; E6.1; E6.2; E6.3 |

## Issues that cite this section

- None cite this page.
