# 26 24 19 — Motor Control Centers

- **Source:** `eswd-wwtp-upgrade-phase-i-specs.pdf`, main spec pp.305–311
- **Revision/Date:** Project manual cover dated Dec. 30, 2022 (p.1); Division 26 TOC dated 09/12/2022 (p.268) — per 00 register; section pages 1–7 of 7 = main spec pp.305–311 (Verified)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → 26 24 19
- **Section requires submittals:** Y — ¶1.04 pp.305–306 (unit wiring diagrams, component data, scaled arrangement drawings, bill of materials)
- **Section requires testing/startup:** Y — ¶3.02 p.311 (shop test with the control system: all I/O points, control devices, motor controllers)
- **Components governed by this section:** 1 (1 New); 0 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Submittal | Testing | Tag level | Where in this section | Drawing sheets |
|---|---|---|---|---|---|---|---|
| MCC | Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER | New | Y | Y | Inferred | 26 24 19: Allen-Bradley, no exceptions; shop assembly and shop test with the control system (all I/O points and motor controllers) before delivery. | E1.1; E2.1; E2.2; E6.1; E6.2; E6.3; E7.0; E9.1; E9.2 |

## Issues that cite this section

- None cite this page.
