# 26 29 23 — Variable Frequency Drives

- **Source:** `eswd-wwtp-upgrade-phase-i-specs.pdf`, main spec pp.316–320
- **Revision/Date:** Project manual cover dated Dec. 30, 2022 (p.1); Division 26 TOC dated 09/12/2022 (p.268) — per 00 register; section pages 1–5 of 5 = main spec pp.316–320 (Verified)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → 26 29 23
- **Section requires submittals:** Y — ¶1.02 p.316 (dimensions, wiring diagrams with interface points, options, programming manual)
- **Section requires testing/startup:** Y — ¶3.02–3.03 p.319 (factory load test; certified factory start-up per drive on utility and standby power)
- **Components governed by this section:** 1 (1 New); 0 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Submittal | Testing | Tag level | Where in this section | Drawing sheets |
|---|---|---|---|---|---|---|---|
| PROPOSED-VFDs-in-MCC | Variable frequency drives in the MCC (10), Allen-Bradley PowerFlex 753 with Ethernet module, each with a 3% line-side reactor; dV/dt filters on motor runs over 50 ft | New | Y | Y | Inferred | 26 29 23: provided by the system integrator; factory load test; certified factory start-up per drive, tested on utility and standby power; 1-year warranty. | E6.1; E7.0; E7.3; E7.4; E7.7; E9.1; E9.2 |

## Issues that cite this section

- None cite this page.
