# 26 36 00 — Automatic Transfer Switches

- **Source:** `eswd-wwtp-upgrade-phase-i-specs.pdf`, main spec pp.338–348
- **Revision/Date:** Project manual cover dated Dec. 30, 2022 (p.1); Division 26 TOC dated 09/12/2022 (p.268) — per 00 register; section pages 1–11 of 11 = main spec pp.338–348 (Verified). Running header reads "26 30 00"; body SECTION 26 36 00 governs — 02 log item 4
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → 26 36 00
- **Section requires submittals:** Y — ¶1.03–1.05 p.338 (action, informational, closeout submittals)
- **Section requires testing/startup:** Y — ¶2.05 and ¶3.03–3.04 pp.345–347 (factory dielectric test; field tests by manufacturer representative with reports)
- **Components governed by this section:** 1 (1 New); 1 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Submittal | Testing | Tag level | Where in this section | Drawing sheets |
|---|---|---|---|---|---|---|---|
| ATS | Automatic transfer switch, service-entrance rated, 480Y/277V, 400 A (permanent) | New | Y | Y | Unresolved | 26 36 00: basis of design Cummins OTECSE, NEMA 12, PowerCommand 40-01; programmed transition 0–60 s; 100% neutral bus; other makes need approval two weeks before bid. | E1.1; E6.1; E6.3; E7.3 |

## Issues that cite this section

- cited flag Running header "26 30 00" on section 26 36 00 Automatic Transfer Switches (Verified)
