# PROPOSED-SCADA-Computer-System — SCADA computer system with Cat 6 network junction box, combo network/telephone outlet and SCADA alarm dialer connection

- **Component ID:** PROPOSED-SCADA-Computer-System
- **Type:** Control system (assigned from the tag and name)
- **Discipline:** Controls
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Lab — existing Office/Lab/Shop Building
- **Status:** New · **Bid Item:** 6 (extra SCADA/PLC programming, if ordered, is Item 17 — force account; 04) · **Tag level:** Verified-Visual

## Summary

SCADA computer system with Cat 6 network junction box, combo network/telephone outlet and SCADA alarm dialer connection; new work; area: Lab — existing Office/Lab/Shop Building [Verified-Visual]. Shown on E0.3; E6.3; E7.0: E0.3 key note 1 and conduit tag S-LAB (plans_8 p.8); building name per E0.2 plan label "EXISTING OFFICE/LAB/SHOP BUILDING" (plans_8 p.7) [Verified-Visual]. Governing Division 26 section(s): 26 80 00; submittals Y, testing/startup Y (26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)) [Verified]. Final location in the lab coordinated with the Owner [Verified-Visual].

## Related documents — where it appears

- [E0.3 — Overall Electrical Site Plan](../../Drawings/064%20E0.3%20-%20Overall%20Electrical%20Site%20Plan.md): E0.3 key note 1 and conduit tag S-LAB (plans_8 p.8)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 S-LAB 2" 2 Cat 6, lab SCADA computer area to influent control panel (plans_10 p.4)
- [E7.0 — Control System Overview](../../Drawings/077%20E7.0%20-%20Control%20System%20Overview.md): E7.0 office: SCADA computer with alarm dialer, network switch, telephone (E), internet (E) (plans_10 p.5)
- [26 80 00 — Control System](../../Specifications/26%2080%2000%20-%20Control%20System.md): Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)
- Document notes in `Electrical_and_Controls_Wiki.md`: E0.3; E6.3; E7.0

## Open issues

- None open for this component in the Known Issues list.

## Related components

- None named in this component's Ledger text.

## Tags

PROPOSED-SCADA-Computer-System; Control system; Existing Office-Lab-Shop Building; E0.3; E6.3; E7.0; 26 80 00; Bid Item 6 (extra SCADA/PLC programming, if ordered, is Item 17 — force account; 04)

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-SCADA-Computer-System |
| Name | SCADA computer system with Cat 6 network junction box, combo network/telephone outlet and SCADA alarm dialer connection |
| Bid Item | 6 (extra SCADA/PLC programming, if ordered, is Item 17 — force account; 04) |
| Lane | Electrical & Controls |
| Area/Building | Lab — existing Office/Lab/Shop Building |
| Discipline | Controls |
| Drawing Sheets | E0.3; E6.3; E7.0 |
| Spec Sections | 26 80 00 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E0.3; E6.3; E7.0 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Verified-Visual |
| Source Citation | E0.3 key note 1 and conduit tag S-LAB (plans_8 p.8); building name per E0.2 plan label "EXISTING OFFICE/LAB/SHOP BUILDING" (plans_8 p.7); E7.0 office: SCADA computer with alarm dialer, network switch, telephone (E), internet (E) (plans_10 p.5); E6.3 S-LAB 2" 2 Cat 6, lab SCADA computer area to influent control panel (plans_10 p.4); Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) |
| Notes | Final location in the lab coordinated with the Owner. Cat 6 to the network switch in the Influent Pump Station control panel; existing telephone circuit wired to the J-box for the alarm dialer. |
