# PROPOSED-Electrical-Equipment-Housekeeping-Pads — Concrete housekeeping pads under floor-mounted electrical equipment (MCC, main PLC panel, IPS panel)

- **Component ID:** PROPOSED-Electrical-Equipment-Housekeeping-Pads
- **Type:** Concrete pads (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Blower Building (MCC, main PLC panel); Influent Pump Station (IPS panel)
- **Status:** New · **Bid Item:** 6 (Division 26 per 04); concrete per civil specifications · **Tag level:** Inferred
- **Cross-lane:** Civil & Site (concrete per civil specifications)

## Summary

Concrete housekeeping pads under floor-mounted electrical equipment (MCC, main PLC panel, IPS panel); new work; area: Blower Building (MCC, main PLC panel); Influent Pump Station (IPS panel) [Inferred — basis in the Ledger notes]. Shown on E7.1; E8.1; E9.1: 26 05 00 ¶2.04 (main spec p.278): pad under each floor-mounted MCC and electrical equipment, 3 in wider than the base on both ends, 3 in minimum height; E9.1 4 in pad under the MCC (plans_12 p.3) [Inferred]. Governing Division 26 section(s): 26 05 00; submittals N, testing/startup N [Verified]. The generator pad is a separate civil item (E1.1, E10.3; see Issues) [Inferred].

## Related documents — where it appears

- [E7.1 — Main PLC Control Panel Elevation](../../Drawings/078%20E7.1%20-%20Main%20PLC%20Control%20Panel%20Elevation.md): E7.1 "CONCRETE HOUSKEEPING PAD PER CIVIL SPECS" (plans_10 p.6)
- [E8.1 — Influent Pump Station Control Panel Elevations](../../Drawings/085%20E8.1%20-%20Influent%20Pump%20Station%20Control%20Panel%20Elevations.md): E8.1 "CONCRETE EQUIPMENT PAD PER CIVIL SPECIFICATIONS" (plans_11 p.5)
- [E9.1 — Blower Building Motor Control Center Elevation](../../Drawings/091%20E9.1%20-%20Blower%20Building%20Motor%20Control%20Center%20Elevation.md): E9.1 4 in pad under the MCC (plans_12 p.3)
- [26 05 00 — General Electrical](../../Specifications/26%2005%2000%20-%20General%20Electrical.md): 26 05 00 ¶2.04 (main spec p.278): pad under each floor-mounted MCC and electrical equipment, 3 in wider than the base on both ends, 3 in minimum height
- Document notes in `Electrical_and_Controls_Wiki.md`: E7.1; E8.1; E9.1; 26 05 00

## Open issues

- None open for this component in the Known Issues list.

## Related components

- [IPS](../Influent%20Pump%20Station/IPS.md) — Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters
- [MCC](../Blower%20Building/MCC.md) — Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER

## Tags

PROPOSED-Electrical-Equipment-Housekeeping-Pads; Concrete pads; Site-wide and multi-area; E7.1; E8.1; E9.1; 26 05 00; Bid Item 6 (Division 26 per 04); concrete per civil specifications

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Electrical-Equipment-Housekeeping-Pads |
| Name | Concrete housekeeping pads under floor-mounted electrical equipment (MCC, main PLC panel, IPS panel) |
| Bid Item | 6 (Division 26 per 04); concrete per civil specifications |
| Lane | Electrical & Controls |
| Area/Building | Blower Building (MCC, main PLC panel); Influent Pump Station (IPS panel) |
| Discipline | Electrical |
| Drawing Sheets | E7.1; E8.1; E9.1 |
| Spec Sections | 26 05 00 |
| Addenda | — |
| Submittal Req (Y/N) | N |
| Testing/Startup Req (Y/N) | N |
| Wiki Note(s) | E7.1; E8.1; E9.1; 26 05 00 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Inferred |
| Source Citation | 26 05 00 ¶2.04 (main spec p.278): pad under each floor-mounted MCC and electrical equipment, 3 in wider than the base on both ends, 3 in minimum height; E9.1 4 in pad under the MCC (plans_12 p.3); E7.1 "CONCRETE HOUSKEEPING PAD PER CIVIL SPECS" (plans_10 p.6); E8.1 "CONCRETE EQUIPMENT PAD PER CIVIL SPECIFICATIONS" (plans_11 p.5) |
| Notes | Cross-lane: Civil & Site (concrete per civil specifications). The generator pad is a separate civil item (E1.1, E10.3; see Issues). Status New inferred: pads for new equipment. |
