# PROPOSED-Existing-200A-Feeder-to-Panel-TPS — Existing 200 A 208Y/120V power feeder to Panel TPS

- **Component ID:** PROPOSED-Existing-200A-Feeder-to-Panel-TPS
- **Type:** Raceway and feeder (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Site
- **Status:** Demolished · **Bid Item:** 6 · **Tag level:** Verified

## Summary

Existing 200 A 208Y/120V power feeder to Panel TPS; existing, to be removed; area: Site [Verified]. Shown on E0.2; E1.1: E0.2 demo note D5 (plans_8 p.7); E1.1 key note 6 (plans_9 p.2) [Verified]. No Division 26 section in this lane's stack governs it, so submittal and testing requirements read Not stated here [Verified]. Replaced by P-TPS [Verified].

## Related documents — where it appears

- [E0.2 — Electrical Demolition Site Plan and One Line Diagram](../../Drawings/063%20E0.2%20-%20Electrical%20Demolition%20Site%20Plan%20and%20One%20Line%20Diagram.md): E0.2 demo note D5 (plans_8 p.7)
- [E1.1 — Electric Service Area Plan](../../Drawings/066%20E1.1%20-%20Electric%20Service%20Area%20Plan.md): E1.1 key note 6 (plans_9 p.2)
- Document notes in `Electrical_and_Controls_Wiki.md`: E0.2; E1.1

## Open issues

- None open for this component in the Known Issues list.

## Related components

- [P-TPS](../Electric%20Service%20Area/P-TPS.md) — Replacement 200 A 208Y/120V feeder, existing switchgear to Panel TPS
- [TPS](../Treatment%20Building/TPS.md) — Panel TPS, 208Y/120V 3-ph 4-W, 200 A (kept; re-fed)

## Tags

PROPOSED-Existing-200A-Feeder-to-Panel-TPS; Raceway and feeder; Site-wide and multi-area; E0.2; E1.1; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Existing-200A-Feeder-to-Panel-TPS |
| Name | Existing 200 A 208Y/120V power feeder to Panel TPS |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Site |
| Discipline | Electrical |
| Drawing Sheets | E0.2; E1.1 |
| Spec Sections | — |
| Addenda | — |
| Submittal Req (Y/N) | Not stated |
| Testing/Startup Req (Y/N) | Not stated |
| Wiki Note(s) | E0.2; E1.1 |
| Status | Demolished |
| Verified/Verified-Visual/Inferred/Unresolved | Verified |
| Source Citation | E0.2 demo note D5 (plans_8 p.7); E1.1 key note 6 (plans_9 p.2) |
| Notes | Replaced by P-TPS. |
