# PROPOSED-Treatment-Building-Control-Signal-Handhole — Electric control and signal handhole at the Treatment Building / IPS panel location

- **Component ID:** PROPOSED-Treatment-Building-Control-Signal-Handhole
- **Type:** Handhole (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues)
- **Status:** New · **Bid Item:** 6 · **Tag level:** Verified

## Summary

Electric control and signal handhole at the Treatment Building / IPS panel location; new work; area: Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) [Verified]. Shown on E4.1; E7.0; E10.1: E4.1 plan label "CONTROL AND SIGNAL HANDHOLE" and key note 8 (plans_9 p.6); E7.0 "control handhole(s)" on the S-ICP route (plans_10 p.5) [Verified]. Governing Division 26 section(s): 26 05 33; submittals N, testing/startup N [Verified]. Minimum two 1-in spares (key note 8) [Verified].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 plan label "CONTROL AND SIGNAL HANDHOLE" and key note 8 (plans_9 p.6)
- [E7.0 — Control System Overview](../../Drawings/077%20E7.0%20-%20Control%20System%20Overview.md): E7.0 "control handhole(s)" on the S-ICP route (plans_10 p.5)
- [E10.1 — Electrical Details — Sheet 1](../../Drawings/094%20E10.1%20-%20Electrical%20Details%20-%20Sheet%201.md): E10.1 electrical handhole detail: Oldcastle Precast #233-LA (vault #233-BL, cover #23-2436P) or equal, galvanized diamond-plate traffic cover with locking latch, 6 in sump and drainage rock, 18 x 18 in knockouts, 8 ft copper-clad ground rod, "ELECTRIC"/"SIGNAL" label (plans_12 p.6)
- [26 05 33 — Raceways and Boxes](../../Specifications/26%2005%2033%20-%20Raceways%20and%20Boxes.md): 26 05 33 ¶2.07 (p.294): precast 3,000 psi, H-20 traffic covers, solid bottoms with sumps
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E7.0; E10.1; 26 05 33

## Open issues

- None open for this component in the Known Issues list.

## Related components

- [IPS](../Influent%20Pump%20Station/IPS.md) — Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters

## Tags

PROPOSED-Treatment-Building-Control-Signal-Handhole; Handhole; Treatment Building; E4.1; E7.0; E10.1; 26 05 33; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Treatment-Building-Control-Signal-Handhole |
| Name | Electric control and signal handhole at the Treatment Building / IPS panel location |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) |
| Discipline | Electrical |
| Drawing Sheets | E4.1; E7.0; E10.1 |
| Spec Sections | 26 05 33 |
| Addenda | — |
| Submittal Req (Y/N) | N |
| Testing/Startup Req (Y/N) | N |
| Wiki Note(s) | E4.1; E7.0; E10.1; 26 05 33 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Verified |
| Source Citation | E4.1 plan label "CONTROL AND SIGNAL HANDHOLE" and key note 8 (plans_9 p.6); E7.0 "control handhole(s)" on the S-ICP route (plans_10 p.5); E10.1 electrical handhole detail: Oldcastle Precast #233-LA (vault #233-BL, cover #23-2436P) or equal, galvanized diamond-plate traffic cover with locking latch, 6 in sump and drainage rock, 18 x 18 in knockouts, 8 ft copper-clad ground rod, "ELECTRIC"/"SIGNAL" label (plans_12 p.6); 26 05 33 ¶2.07 (p.294): precast 3,000 psi, H-20 traffic covers, solid bottoms with sumps |
| Notes | Minimum two 1-in spares (key note 8). Home runs S-FP3, S-FP4, S-ICP and spares to the Blower Building. |
