# Bid Item 6 · Electrical

- **Node ID:** Bid Item 6
- **Node type:** Bid item
- **Lane:** Electrical & Controls
- **Confidence:** Inferred
- **Open:** [source page](../../../library/eswd-wwtp-upgrade-phase-i-specs.pdf#page=23)

## Summary

Electrical: approx. qty 1 LS; Unit Quantity Bid Items; Base (Inferred); bid form p.23; scope 00 24 13 ¶6, p.17; references: All E sheets; Division 26 (breakdowns in 26 05 00, 26 80 00); addenda: None explicit (see Add. 4 map)

## Source citation

04 Bid Item Spine (line 34); 00 41 00 bid form p.23; 00 24 13 ¶6, p.17

## Neighbours

### Pays for

- [[Influent flow meter, 6-inch electromagnetic, 0-880 gpm · G0.5 (no tag)]] — 6 (Inferred)
- [[Train 2 influent flow meter, 8-inch electromagnetic · G0.5 (no tag)]] — 6 (Inferred)
- [[Train 3 influent flow meter, 8-inch electromagnetic · G0.5 (no tag)]] — 6 (Inferred)
- [[Plant effluent flow meter, 8-inch electromagnetic, 0-940 gpm · G0.5 (no tag)]] — 6 (Inferred)
- [[Plant drain flow meter, 4-inch electromagnetic, 0-200 gpm · G0.5 (no tag)]] — 6 (Inferred)
- [[DO -1 - DO-1 · Dissolved oxygen - pH sensor, Train 3 Aeration Zone -1]] — 6 (Unresolved)
- [[DO -2 - DO-2 · Dissolved oxygen - pH sensor, Train 3 Aeration Zone -2]] — 6 (Unresolved)
- [[2W plant water pumps, submersible well pumps · G0.7 (no tag)]] — 6 (Inferred)
- [[WAS pump, packaged sludge pump, 3 HP · G0.5 (no tag)]] — 6 (Inferred)
- [[Swing pump, packaged sludge pump, 3 HP · G0.5 (no tag)]] — 6 (Inferred)
- [[Digested sludge pump, packaged sludge pump, 3 HP · G0.5 (no tag)]] — 6 (Unresolved)
- [[ESWD WWTP – Aerobic Digester Blower · Aerobic digester blower, Kaeser Com-paK BB 52 C, 5 HP 460 V]] — 6 (Inferred)
- [[ESWD WWTP – Biological Treatment System Blowers (Trains 1 – 3) · Biological treatment blowers, Kaeser Com-paK DB 166 C]] — 6 (Inferred)
- [[Sludge pump local electrical control panels · no sheet (no tag)]] — 6 (Inferred)
- [[WAS flow meter, 2-inch, on the WAS line to the digester · C6.2 (no tag)]] — 6 (Unresolved)
- [[Utility transformer, 480Y-277V, 225 kVA · E0.2 (no tag)]] — 6 (contractor scope only: pad modification, secondary conduit and wire) (Verified-Visual)
- [[P-SEC · Utility secondary conduit and conductors]] — 6 (Verified-Visual)
- [[CT enclosure, landing pads and meter base · E0.2 (no tag)]] — 6 (Verified)
- [[ATS · Automatic transfer switch, service-entrance rated, 480Y-277V]] — 6 (Unresolved)
- [[MDP · Main distribution panel MDP, 480Y-277V 3-ph 4-W, 400 A bus]] — 6 (Inferred)
- [[TS · Transformer TS, 75 kVA, 480–208Y-120V]] — 6 (Inferred)
- [[GEN · Standby diesel generator, 480Y-277V, 125 kW - 156 kVA]] — Unresolved — 1 or 6 (see 04, Other bid-item conflicts #1) (Unresolved)
- [[P-TPS · Replacement 200 A 208Y-120V feeder]] — 6 (Verified)
- [[Grounding electrode systems at the new service- utility… · E1.1 (no tag)]] — 6 (Inferred)
- [[Existing OPALCO pad-mount utility transformer · E0.2 (no tag)]] — 6 (coordination only) (Verified)
- [[GEN (E) · Existing standby diesel generator, 208Y-120V 3-ph]] — 6 (Verified-Visual)
- [[Existing diesel fuel tank · E0.2 (no tag)]] — 6 (Verified)
- [[SES (E) · Existing 300 A service entrance breaker, SUSE rated, NEMA 3R]] — 6 (Verified-Visual)
- [[ATS (E) · Existing automatic transfer switch, 4-wire, 3-pole]] — 6 (Verified-Visual)
- [[Existing current transformer enclosure and OPALCO utility… · E0.2 (no tag)]] — 6 (Verified)
- [[Existing obsolete meter base and raceway on building wall · E0.2 (no tag)]] — 6 (Verified)
- [[Existing 200 A 208Y-120V power feeder to Panel TPS · E0.2 (no tag)]] — 6 (Verified)
- [[TPS · Panel TPS, 208Y-120V 3-ph 4-W, 200 A (kept; re-fed)]] — 6 (Verified)
- [[Existing 208Y-120V 400 A distribution panel, Office Building · E0.2 (no tag)]] — 6 (Inferred)
- [[Existing grounding electrode system · E0.2 (no tag)]] — 6 (Verified)
- [[BL-1 · Aeration Blower No.1]] — 6 (power and control) (Inferred)
- [[BL-2 · Aeration Blower No.2]] — 6 (power and control) (Inferred)
- [[BL-3 · Aeration Blower No.3]] — 6 (power and control) (Inferred)
- [[BL-4 · Aeration Blower No.4]] — 6 (power and control) (Inferred)
- [[DB · Digester blower, 5 HP, VFD in MCC]] — 6 (power and control) (Inferred)
- [[Local disconnect for digester blower DB · E2.1 (no tag)]] — 6 (Verified-Visual)
- [[MCC · Motor control center, 480 V 3-ph 4-W, Blower Building]] — 2 citations; 6; 6 (Inferred per 04) (Inferred)
- [[MCP · Main Control Panel (PLC), Blower Building]] — 2 citations; 6; 6 (Inferred per 04) (Unresolved)
- [[LP-1 · Lighting panel LP1, 120-240 V 1-ph 3-W, 100 A bus]] — 6 (Inferred)
- [[Electric power handholes at the Blower Building (2 shown) · E2.1 (no tag)]] — 6 (Verified-Visual)
- [[Electric control and signal handholes at the Blower Building · E2.1 (no tag)]] — 6 (Verified-Visual)
- [[Ceiling smoke-heat detector, System Sensor 4WTAR-B · E2.1 (no tag)]] — 6 (Verified)
- [[Door intrusion switch, magnetic reed SPDT · E2.1 (no tag)]] — 6 (Verified)
- [[2W system pressure transducer, 0–150 psi, 4–20 mA · E2.1 (no tag)]] — 6 (Verified)
- [[High-temperature switches at the aeration blowers (typ.) · E2.1 (no tag)]] — 6 (Verified-Visual)
- [[Blower Building grounding electrode system · E2.1 (no tag)]] — 6 (Verified)
- [[EF-1 · Exhaust Fan 1, Blower Building, circuit LP1-5]] — 6 (power and control) (Inferred)
- [[EF-2 · Exhaust Fan 2, Blower Building, circuit LP1-7]] — 6 (power and control) (Inferred)
- [[ML-1 · Motorized louver ML-1, Blower Building]] — 6 (power and control) (Inferred)
- [[L1 (Blower Building) · Light fixture type L1- narrow LED 4-ft, vapor tight, 120 V]] — 6 (Verified-Visual)
- [[L2 (Blower Building) · Light fixture type L2- LED wall pack, wet location]] — 6 (Verified-Visual)
- [[X1 (Blower Building) · Light fixture type X1- LED emergency combo with battery pack]] — 6 (Verified-Visual)
- [[Ventilation control panel- relay controls · E2.2 (no tag)]] — 6 (Verified)
- [[TCP-3 · Train No.3 control panel TCP-3, 480 V 3-ph input]] — 6 (power and control) (Inferred)
- [[Train No.3 clarifier drive motor · E3.1 (no tag)]] — 6 (power and control) (Inferred)
- [[Train No.3 submersible mixer A · E3.1 (no tag)]] — 6 (power and control) (Inferred)
- [[Train No.3 submersible mixer B · E3.1 (no tag)]] — 6 (power and control) (Inferred)
- [[Local motor disconnects, NEMA 4X Type 316 SS · E3.1 (no tag)]] — 6 (Inferred)
- [[Platform pole light- 4-in square aluminum pole, 12 ft · E3.1 (no tag)]] — 6 (Verified)
- [[SCADA computer system with Cat 6 network junction box · E0.3 (no tag)]] — 6 (extra SCADA/PLC programming, if ordered, is Item 17 — force account; 04) (Verified-Visual)
- [[IP-1 · Influent Pump No.1, 3 HP, explosion-proof (XP), 4.8 FLA]] — 6 (power and control) (Verified-Visual)
- [[IP-2 · Influent Pump No.2, 3 HP, explosion-proof (XP), 4.8 FLA]] — 6 (power and control) (Verified-Visual)
- [[IP-3 · Influent Pump No.3, 5 HP, explosion-proof (XP), 7.6 FLA]] — 6 (power and control) (Verified-Visual)
- [[IP-4 · Influent Pump No.4, 5 HP, explosion-proof (XP), 7.6 FLA]] — 6 (power and control) (Verified-Visual)
- [[F1 (Influent Pump Station) · Float switch F1, Eco-Float GP60NONC, non-mercury NO-NC]] — 6 (Inferred)
- [[F2 (Influent Pump Station) · Float switch F2, Eco-Float GP60NONC, non-mercury NO-NC]] — 6 (Inferred)
- [[F3 (Influent Pump Station) · Float switch F3, Eco-Float GP60NONC, non-mercury NO-NC]] — 6 (Inferred)
- [[F4 (Influent Pump Station) · Float switch F4, Eco-Float GP60NONC, non-mercury NO-NC]] — 6 (Inferred)
- [[LT (Influent Pump Station) · Submersible level transducer- WIKA pressure transmitter]] — 6 (Unresolved)
- [[IPS · Influent Pump Station control panel, 480 V 3-ph 3-W]] — 6 (Unresolved)
- [[T3 · Transformer T3, 10 kVA, 480–120-240V]] — 6 (Inferred)
- [[LP2 · Panel LP2, 120-240 V 1-ph 3-W, 100 A bus, 60 A main breaker]] — 6 (Inferred)
- [[Influent pump motor local disconnects on the building wall… · E4.1 (no tag)]] — 6 (Verified-Visual)
- [[Influent wet well pump power handhole, precast · E4.1 (no tag)]] — 6 (Verified-Visual)
- [[Influent wet well instrumentation handhole, precast · E4.1 (no tag)]] — 6 (Verified-Visual)
- [[Electric power handhole at the Treatment Building - IPS… · E4.1 (no tag)]] — 6 (Verified)
- [[Electric control and signal handhole at the Treatment… · E4.1 (no tag)]] — 6 (Verified)
- [[Influent magnetic flow meter, Endress+Hauser Promag W400 · E4.1 (no tag)]] — 6 (Inferred)
- [[Plant 2 magnetic flow meter, Promag W400 · E4.1 (no tag)]] — 6 (Inferred)
- [[Plant 3 magnetic flow meter, Promag W400 · E4.1 (no tag)]] — 6 (Inferred)
- [[Dewatering flow meter, Promag W400 with local display · E4.1 (no tag)]] — 6 (Inferred)
- [[Effluent magnetic flow meter in vault, Promag W400 · E5.1 (no tag)]] — 6 (Inferred)
- [[Effluent flow meter transmitter panel- stainless local… · E5.1 (no tag)]] — 6 (Verified)
- [[2W flow meter, 1-in Promag W400, 24 VAC-DC, EtherNet-IP · E4.3 (no tag)]] — 6 (Inferred)
- [[Train -1 flow meter, 8 in · E7.0 (no tag)]] — 6 (transmitter space in the IPS panel only) (Verified-Visual)
- [[DW-1 · Dewatering skid with skid control panel DW-1- pre-wired and…]] — 6 (power and control) (Verified-Visual)
- [[WP-1 · WAS Pump No.1, 3 HP, VFD in MCC]] — 6 (power and control) (Verified-Visual)
- [[WP-2 · WAS Pump No.2 - swing pump, 3 HP, VFD in MCC]] — 6 (power and control) (Verified-Visual)
- [[SD-1 · Sludge pump, 3 HP, VFD in MCC]] — 6 (power and control) (Verified-Visual)
- [[Local motor disconnects for WP-1, WP-2 and SD-1 (3) · E4.1 (no tag)]] — 6 (Inferred)
- [[WAS solenoid valves, WAS -1 to -3, 120 V from the IPS panel · E4.1 (no tag)]] — 6 (power and control) (Verified-Visual)
- [[Polymer feed pump at the dewatering skid · E4.1 (no tag)]] — 6 (power and control) (Verified-Visual)
- [[Hypochlorite feed pump · E2.2 (no tag)]] — 6 (power and control) (Verified-Visual)
- [[Influent sampler (Owner-furnished, contractor-installed) · E4.1 (no tag)]] — 6 (installation, receptacle, flow-pace signal) (Verified-Visual)
- [[Effluent sampler (Owner-furnished, contractor-installed) · E2.2 (no tag)]] — 6 (installation, receptacle, flow-pace signal) (Verified-Visual)
- [[EF-3 · Exhaust Fan EF-3, Treatment Building, motor marked 1-2]] — 6 (power and control) (Inferred)
- [[EF-4 · Exhaust Fan EF-4, Treatment Building, motor marked 1-2]] — 6 (power and control) (Inferred)
- [[EF-5 · Exhaust Fan EF-5, Treatment Building, motor marked 1-2]] — 6 (power and control) (Inferred)
- [[Ventilation control panel, Treatment Building · E4.1 (no tag)]] — 6 (Unresolved)
- [[Methane gas sensor, Treatment Building, circuit LP2-4 · E4.1 (no tag)]] — 6 (Verified-Visual)
- [[Hydrogen sulfide sensor, Treatment Building, circuit LP2-2 · E4.1 (no tag)]] — 6 (Verified-Visual)
- [[Local alarm light and horn for ventilation and gas… · E4.1 (no tag)]] — 6 (Verified-Visual)
- [[L2 (Treatment Building) · Light fixture type L2 wall packs on circuit LP2-3]] — 6 (Inferred)
- [[2W-P1 · 2W Water Pump No.1, 5 HP, VFD in MCC (E4.3 tags it P-2W-1)]] — 6 (power and control) (Unresolved)
- [[2W-P2 · 2W Water Pump No.2, 5 HP, VFD in MCC (E4.3 tags it P-2W-2)]] — 6 (power and control) (Unresolved)
- [[LSH-111 · 2W float F1- high level alarm and redundant valve close at…]] — 6 (Verified-Visual)
- [[F2 (2W Pump Station) · 2W float F2- valve close at 20.00 (factory float tree)]] — 6 (Verified-Visual)
- [[F3 (2W Pump Station) · 2W float F3- valve open at 19.00 (factory float tree)]] — 6 (Verified-Visual)
- [[LSL-111 · 2W float F4- low level alarm and pumps off at 15.00]] — 6 (Verified-Visual)
- [[Local motor disconnects for the two 2W pumps (2) · E6.1 (no tag)]] — 6 (Inferred)
- [[Hot Box -1- houses the 1-in 2W flow meter · E4.3 (no tag)]] — 6 (electrical) (Unresolved)
- [[Hot Box -2 (2W)- heat trace on exposed piping · E4.3 (no tag)]] — 6 (electrical) (Unresolved)
- [[Heat trace on all exposed 2W piping in Hot Boxes -1 and -2… · E4.3 (no tag)]] — 6 (Verified)
- [[Isolation valve solenoid in Hot Box -1 (2W line) · E4.3 (no tag)]] — 6 (power and control) (Verified-Visual)
- [[UV1 · UV disinfection unit No.1]] — 6 (power and control) (Inferred)
- [[UV2 · UV disinfection unit No.2]] — 6 (power and control) (Inferred)
- [[UV control panel 1, furnished with the UV system · E5.1 (no tag)]] — 6 (power and control) (Inferred)
- [[UV control panel 2, furnished with the UV system · E5.1 (no tag)]] — 6 (power and control) (Inferred)
- [[UV power distribution 1- stainless splitter panel within 10… · E5.1 (no tag)]] — 6 (Verified-Visual)
- [[UV power distribution 2- stainless splitter panel within 10… · E5.1 (no tag)]] — 6 (Verified-Visual)
- [[Digester level transducer- WIKA submersible, 316 SS · E5.1 (no tag)]] — 6 (Unresolved)
- [[UV-area pole light- 4-in square aluminum pole 12 ft on a… · E5.1 (no tag)]] — 6 (Unresolved)
- [[T2 · Transformer T2, 20 kVA, 480–120-240V]] — 6 (Inferred)
- [[Variable frequency drives in the MCC · E6.1 (no tag)]] — 6 (Inferred)
- [[TCP-1 · Train No.1 control panel (FUTURE)]] — 6 (MCC provision only, if in scope) (Unresolved)
- [[TCP-2 · Train No.2 control panel (FUTURE)]] — 6 (MCC provision only, if in scope) (Unresolved)
- [[Conduit and conductor runs per the E6.3 schedules- 40 named… · E6.3 (no tag)]] — 6 (Inferred)
- [[Blower motor PTC relay modules · E7.1 (no tag)]] — 6 (power and control) (Inferred)
- [[Influent pump seal-fail and overtemperature relays · E8.1 (no tag)]] — 6 (power and control) (Inferred)
- [[Dedicated construction power service · no sheet (no tag)]] — 6 (Division 26 per 04) (Verified)
- [[Concrete housekeeping pads under floor-mounted electrical… · E7.1 (no tag)]] — 6 (Division 26 per 04) (Inferred)
- [[Generator shown on the generator slab · S2.4 (no tag)]] — 1 or 6 — Unresolved (see 04) (Unresolved)
- [[Permanent 480V standby generator · no sheet (no tag)]] — 1 or 6 — Unresolved (see 04) (Unresolved)
- [[480V electrical service (new) · no sheet (no tag)]] — 6 (Inferred)
- [[Motor control center (MCC) · no sheet (no tag)]] — 6 (Inferred)
- [[PLC control panel (new) · no sheet (no tag)]] — 6 (Inferred)
