# Concrete housekeeping pads under floor-mounted electrical… · E7.1 (no tag)

- **Node ID:** L-0358 PROPOSED-Electrical-Equipment-Housekeeping-Pads
- **Node type:** Component
- **Lane:** Electrical & Controls
- **Area/Building:** Blower Building (MCC, main PLC panel); Influent Pump Station (IPS panel)
- **Discipline:** Electrical
- **Bid Item:** 6 (Division 26 per 04); concrete per civil specifications
- **Status:** New
- **Confidence:** Inferred
- **Ledger row:** 359
- **Wiki note:** E7.1; E8.1; E9.1; 26 05 00
- **Open:** [first cited sheet, E7.1](../../../library/Pages%20from%20eswd-wwtp-upgrade-ph1-11x17-plans%20-%20Part%203.pdf#page=30)

## Summary

Concrete housekeeping pads under floor-mounted electrical equipment (MCC, main PLC panel, IPS panel)

## Source citation

26 05 00 ¶2.04 (main spec p.278): pad under each floor-mounted MCC and electrical equipment, 3 in wider than the base on both ends, 3 in minimum height; E9.1 4 in pad under the MCC (plans_12 p.3); E7.1 "CONCRETE HOUSKEEPING PAD PER CIVIL SPECS" (plans_10 p.6); E8.1 "CONCRETE EQUIPMENT PAD PER CIVIL SPECIFICATIONS" (plans_11 p.5)

## Ledger fields

- **Tag:** PROPOSED-Electrical-Equipment-Housekeeping-Pads
- **Name:** Concrete housekeeping pads under floor-mounted electrical equipment (MCC, main PLC panel, IPS panel)
- **Drawing Sheets:** E7.1; E8.1; E9.1
- **Spec Sections:** 26 05 00
- **Addenda:** (blank)
- **Submittal Req (Y/N):** N
- **Testing/Startup Req (Y/N):** N
- **Notes:** Cross-lane: Civil & Site (concrete per civil specifications). The generator pad is a separate civil item (E1.1, E10.3; see Issues). Status New inferred: pads for new equipment. || [Merge] Exceptions: #213.

## Neighbours

### Shown on

- [[E7.1 · Main PLC Control Panel Elevation]] — also in Wiki note (Inferred)
- [[E8.1 · Influent Pump Station Control Panel Elevations]] — also in Wiki note (Inferred)
- [[E9.1 · Blower Building Motor Control Center Elevation]] — also in Wiki note (Inferred)

### Specified by

- [[26 05 00 · General Electrical]] — also in Wiki note (Inferred)
- [[26 05 00 ¶2.04 · General Electrical]] — p.278 (Inferred)

### Paid under

- [[Bid Item 6 · Electrical]] — 6 (Division 26 per 04) (Inferred)

### Located in

- [[Blower Building]] — Blower Building (MCC, main PLC panel) (Inferred)
- [[Influent Pump Station]] — Influent Pump Station (IPS panel) (Inferred)
