# GEN (E) · Existing standby diesel generator, 208Y/120V 3-ph

- **Node ID:** L-0246 GEN (E)
- **Node type:** Component
- **Lane:** Electrical & Controls
- **Area/Building:** Electric Service Area
- **Discipline:** Electrical
- **Bid Item:** 6
- **Status:** Demolished
- **Confidence:** Verified-Visual
- **Ledger row:** 247
- **Wiki note:** E0.2; 26 05 00
- **Open:** [first cited sheet, E0.2](../../../library/Pages%20from%20eswd-wwtp-upgrade-ph1-11x17-plans%20-%20Part%203.pdf#page=15)

## Summary

Existing standby diesel generator, 208Y/120V 3-ph, 30 kW / 37.5 kVA

## Source citation

E0.2 one-line and demo note D2 (plans_8 p.7); 26 05 00 ¶3.03 E.4 (main spec p.279): contractor demolishes the existing 208V service — secondary raceway and conductors, CT enclosure, meter base, generator and ATS

## Ledger fields

- **Tag:** GEN (E)
- **Name:** Existing standby diesel generator, 208Y/120V 3-ph, 30 kW / 37.5 kVA
- **Drawing Sheets:** E0.2
- **Spec Sections:** 26 05 00
- **Addenda:** (blank)
- **Submittal Req (Y/N):** Not stated
- **Testing/Startup Req (Y/N):** Not stated
- **Notes:** Removed with its fuel tank, exhaust and louvers (separate row). || [Merge] Exceptions: #150.

## Neighbours

### Shown on

- [[E0.2 · Electrical Demolition Site Plan and One Line Diagram]] — also in Wiki note (Verified-Visual)

### Specified by

- [[26 05 00 · General Electrical]] — also in Wiki note (Verified-Visual)
- [[26 05 00 ¶3.03 E.4 · General Electrical]] — p.279 (Verified-Visual)

### Paid under

- [[Bid Item 6 · Electrical]] — 6 (Verified-Visual)

### Located in

- [[Electric Service Area]] (Verified-Visual)
