# GEN · Standby diesel generator, 480Y/277V, 125 kW / 156 kVA

- **Node ID:** L-0242 GEN
- **Node type:** Component
- **Lane:** Electrical & Controls
- **Area/Building:** Electric Service Area
- **Discipline:** Electrical
- **Bid Item:** Unresolved — 1 or 6 (see 04, Other bid-item conflicts #1); Equipment Alternate E
- **Status:** New
- **Confidence:** Unresolved
- **Ledger row:** 243
- **Wiki note:** E1.1; E6.1; E6.3; E7.3; E10.3; 26 32 13
- **Open:** [first cited sheet, E1.1](../../../library/Pages%20from%20eswd-wwtp-upgrade-ph1-11x17-plans%20-%20Part%203.pdf#page=18)

## Summary

Standby diesel generator, 480Y/277V, 125 kW / 156 kVA, sound-attenuated outdoor enclosure with sub-base diesel fuel tank (permanent)

## Source citation

E1.1 plan label "NEW 480Y/277V 125 kW DIESEL GENERATOR" (plans_9 p.2); E6.1 one-line "STANDBY DIESEL GENERATOR IN SOUND ATTENUATED OUTDOOR ENCLOSURE WITH SUB BASE DIESEL FUEL TANK 480Y/277V 3-PHASE 125kW / 156kVA" and load calculations (plans_10 p.2); E6.3 P-GEN, C-GEN (plans_10 p.4); E7.3 inputs "GENERATOR RUNNING" and "GENERATOR ALARM" (plans_10 p.8); E10.3 elevations and general notes 1–3 (plans_12 p.8); 26 80 00 ¶3.09 K (p.376): generator status wired to the PLC; Submittal: 26 32 13 ¶1.04–1.08 pp.322–324 (action, informational, closeout, maintenance-material submittals); Testing/startup: 26 32 13 ¶3.06–3.07 p.336 (field quality control; on-site acceptance with full-load resistive load bank, 2 h minimum)

## Ledger fields

- **Tag:** GEN
- **Name:** Standby diesel generator, 480Y/277V, 125 kW / 156 kVA, sound-attenuated outdoor enclosure with sub-base diesel fuel tank (permanent)
- **Drawing Sheets:** E1.1; E6.1; E6.3; E7.3; E10.3
- **Spec Sections:** 26 32 13
- **Addenda:** (blank)
- **Submittal Req (Y/N):** Y
- **Testing/Startup Req (Y/N):** Y
- **Notes:** Detail 1/E10.3. Pad: "concrete generator pad per civil" — Cross-lane: Civil & Site / Structural & Building. Pad rebar bonded to generator and grounding electrode system (G2). 120 V 20 A auxiliary circuit for battery charger and coolant heater (E1.1 key note 4; LP1 circuit 8 on E2.2). Add. 4 Clarification 5: temporary generator serves until this genset arrives.; Output breaker 250/3; P-GEN 3" 4 #250 kcmil + #4 G; C-GEN 24 VDC 8 #14 to the PLC (E6.3). E6.1 generator load 188.0 A = 156 kVA at 480 V.; E10.3: basis of design Cummins C125D6D, EPA Tier 3, 72 dBA at 7 m; sub-base dual-wall tank, 351 gal usable, 35 h at full load (10.1 gal/hr), leak detection, high fuel alarm, low fuel switch; pad per civil specifications.; 26 32 13: pre-approved Cummins, Kohler, Caterpillar, Generac; NFPA 110 Level 2; UL 2200; Tier 3; 35 h tank at 100% load; full-load resistive load bank test, 2 h minimum; full tank at commissioning; 2-year warranty. || [Merge] Exceptions: #65, #257.

## Neighbours

### Shown on

- [[E1.1 · Electric Service Area Plan]] — also in Wiki note (Unresolved)
- [[E6.1 · Electrical One Line Diagram and Load Calculations]] — also in Wiki note (Unresolved)
- [[E6.3 · Conduit and Conductor Schedules]] — also in Wiki note (Unresolved)
- [[E7.3 · Main PLC Control Panel — Digital Inputs]] — also in Wiki note (Unresolved)
- [[E10.3 · Standby Diesel Generator Elevations]] — also in Wiki note (Unresolved)

### Specified by

- [[26 32 13 · Diesel Emergency Engine Generators]] — also in Wiki note (Unresolved)
- [[26 32 13 ¶1.04–1.08 · Diesel Emergency Engine Generators]] — p.322 (Unresolved)
- [[26 32 13 ¶3.06–3.07 · Diesel Emergency Engine Generators]] — p.336 (Unresolved)
- [[26 80 00 ¶3.09 K · Control System]] — p.376 (Unresolved)

### Paid under

- [[Bid Item 1 · WWTP Upgrade]] — Unresolved — 1 or 6 (see 04, Other bid-item conflicts #1) (Unresolved)
- [[Bid Item 6 · Electrical]] — Unresolved — 1 or 6 (see 04, Other bid-item conflicts #1) (Unresolved)
- [[Equipment Alternate E · Furnish Generator Equipment other than specified]] — Equipment Alternate E (Unresolved)

### Located in

- [[Electric Service Area]] (Unresolved)
