# Local alarm light and horn for ventilation and gas… · E4.1 (no tag)

- **Node ID:** L-0328 PROPOSED-Gas-Alarm-Light-and-Horn
- **Node type:** Component
- **Lane:** Electrical & Controls
- **Area/Building:** Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues)
- **Discipline:** Controls
- **Bid Item:** 6
- **Status:** New
- **Confidence:** Verified-Visual
- **Ledger row:** 329
- **Wiki note:** E4.1; E8.4; 26 80 00
- **Open:** [first cited sheet, E4.1](../../../library/Pages%20from%20eswd-wwtp-upgrade-ph1-11x17-plans%20-%20Part%203.pdf#page=22)

## Summary

Local alarm light and horn for ventilation and gas monitoring, Treatment Building

## Source citation

E4.1 key note 3 (plans_9 p.6); E8.4 output 7 "VENTILATION ALARM LIGHT AND HORN STATION", 120 V (plans_11 p.8); 26 80 00 ¶3.09 J.2, J.4–5 (p.376): visual and audible alarm notification; H2S or combustible gas alarm activates the alarm light and horn; Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)

## Ledger fields

- **Tag:** PROPOSED-Gas-Alarm-Light-and-Horn
- **Name:** Local alarm light and horn for ventilation and gas monitoring, Treatment Building
- **Drawing Sheets:** E4.1; E8.4
- **Spec Sections:** 26 80 00
- **Addenda:** (blank)
- **Submittal Req (Y/N):** Y
- **Testing/Startup Req (Y/N):** Y
- **Notes:** Driven by IPS PLC output 7 (E8.4); separate from the alarm horn on the ventilation control panel (E8.4 output 8, E9.3). Location and circuit not shown (Not stated).

## Neighbours

### Shown on

- [[E4.1 · Influent Pump Station, WAS, Dewatering Electrical Plan]] — also in Wiki note (Verified-Visual)
- [[E8.4 · Influent Pump Station Control Panel — Digital Outputs]] — also in Wiki note (Verified-Visual)

### Specified by

- [[26 80 00 · Control System]] — also in Wiki note (Verified-Visual)
- [[26 80 00 ¶1.06 · Control System]] — p.356 (Verified-Visual)
- [[26 80 00 ¶3.03–3.04 · Control System]] (Verified-Visual)
- [[26 80 00 ¶3.08 · Control System]] — p.371 (Verified-Visual)
- [[26 80 00 ¶3.09 J.2 · Control System]] (Verified-Visual)

### Paid under

- [[Bid Item 6 · Electrical]] — 6 (Verified-Visual)

### Located in

- [[Treatment Building]] — Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) (Verified-Visual)
