# MCP · Main Control Panel (PLC), Blower Building

- **Node ID:** L-0263 MCP
- **Node type:** Component
- **Lane:** Electrical & Controls; Structural & Building
- **Area/Building:** Blower Building
- **Discipline:** Controls
- **Bid Item:** 6 | 6 (Inferred per 04)
- **Status:** New
- **Confidence:** Unresolved
- **Ledger row:** 264
- **Wiki note:** E2.1; E2.2; E6.2; E6.3; E7.0; E7.1; E7.2; E7.3; E7.4; E7.5; E7.6; E7.7; 26 80 00; A1.1
- **Open:** [first cited sheet, E2.1](../../../library/Pages%20from%20eswd-wwtp-upgrade-ph1-11x17-plans%20-%20Part%203.pdf#page=19)

## Summary

Main Control Panel (PLC), Blower Building | Main control panel (MCP) — relocated per Add. 4

## Source citation

[Electrical & Controls] E2.1 plan label "MAIN CONTROL PANEL" (plans_9 p.3); E2.2 LP1 circuit 2 (plans_9 p.4); Add. 4 p.3; E7.0 "MAIN PLC CONTROL PANEL" (plans_10 p.5); E6.3 P-MCP, C-MCP, S-MCP, S-ICP (plans_10 p.4); E6.2 LP1 circuit 2 (plans_10 p.3); Add. 4 p.2; E7.1 elevations (plans_10 p.6); E7.2 power wiring (plans_10 p.7); E7.3 to E7.7 I/O (plans_10 p.8; plans_11 pp.1–4); 26 80 00 ¶2.02 A.3.a and ¶2.05 (pp.357, 365–367): CompactLogix, PanelView Plus 7 2711P-T9W22D9P, DC UPS 1606-XLS240-UPS with 26 Ah battery; Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) || [Structural & Building] Add. 4 p.3; Add. 4 p.4

## Ledger fields

- **Tag:** MCP
- **Name:** Main Control Panel (PLC), Blower Building | Main control panel (MCP) — relocated per Add. 4
- **Drawing Sheets:** E2.1; E2.2; E6.2; E6.3; E7.0; E7.1; E7.2; E7.3; E7.4; E7.5; E7.6; E7.7; A1.1
- **Spec Sections:** 26 80 00
- **Addenda:** Add. 4 p.3, A1.1/A1.2/C6.4 item (relocation) — Add. 4 governs; Add. 4 p.2, 22 13 36 ¶2.01 A and 43 22 10 ¶2.01 A (PLC in the Main Control Panel controls the pump VFDs) — Add. 4 governs | Add. 4 p.3; p.4 (A1.1) — Add. 4 governs
- **Submittal Req (Y/N):** Y
- **Testing/Startup Req (Y/N):** Y
- **Notes:** [Electrical & Controls] Receives smoke/heat, door intrusion, 2W pressure and ATS/generator status signals (E2.1 key notes 4–5; E1.1 key note 3). Location per A1.1 reissue (Add. 4 p.4) — Structural & Building stack; cross-check for Merge. Status New inferred: in the new Blower Building.; Major components (E7.0): Allen-Bradley CompactLogix PLC, PanelView Plus operator interface, network switch linking the MCC power monitor, 2W and effluent flow meters and the 10 MCC VFDs; Cat 6 to the IPS panel (S-ICP). System integrator provides the detailed design (E7.0 gen. note 1). Add. 4 p.2: this PLC controls the pump VFDs.; E7.1: NEMA 12 painted steel enclosure, PanelView Plus on the door, CompactLogix PLC and I/O, network switch, DC power supply and UPS with battery pack (12 VDC 26 AH, E7.2), line filter, output relays, GFCI receptacle, five blower PTC relays from the blower supplier, intrinsic safety barrier for the digester level loop (E7.5), on a concrete housekeeping pad per civil specs. E7.2: 120 VAC from the lighting panel through a 20 A TVSS; 24 VDC 10 A supply. I/O drawn: five 16-point input cards (74 points; numbering errors, see Issues), one 16-point output card (11 used), two 8-channel analog input cards (6 used, 4 reserved for future Cells 1–2 DO), one 8-channel analog output card (2 used). || [Structural & Building] Cross-lane: Electrical & Controls. MCP read as Main Control Panel (Inferred from Add. 4 p.2 wording "PLC in the Main Control Panel"). Add. 4: move to the wall shown; adjust power and control raceway routing. || [Merge] Combined by rule (same tag) from Electrical_and_Controls_Ledger.csv row 28; Structural_and_Building_Ledger.csv row 6. Tag level = weakest of the parts (Unresolved, Inferred). Submittal: Y (Electrical & Controls), Not stated (Structural & Building) — Y kept (each lane's N covers only its own stack); Testing/Startup: Y (Electrical & Controls), Not stated (Structural & Building) — Y kept (each lane's N covers only its own stack). || [Merge] Exceptions: #24, #226.

## Neighbours

### Shown on

- [[A1.1 · Blower Building Plan]] — also in Wiki note (Unresolved)
- [[E2.1 · Blower Building Power, Control and Grounding Plan]] — also in Wiki note (Unresolved)
- [[E2.2 · Blower Building Lighting and HVAC Plan]] — also in Wiki note (Unresolved)
- [[E6.2 · Electrical Panel Schedules]] — also in Wiki note (Unresolved)
- [[E6.3 · Conduit and Conductor Schedules]] — also in Wiki note (Unresolved)
- [[E7.0 · Control System Overview]] — also in Wiki note (Unresolved)
- [[E7.1 · Main PLC Control Panel Elevation]] — also in Wiki note (Unresolved)
- [[E7.2 · Main PLC Control Panel — Power Wiring Diagram]] — also in Wiki note (Unresolved)
- [[E7.3 · Main PLC Control Panel — Digital Inputs]] — also in Wiki note (Unresolved)
- [[E7.4 · Main PLC Control Panel — Digital Outputs]] — also in Wiki note (Unresolved)
- [[E7.5 · Main PLC Control Panel — Analog Inputs — Sheet 1]] — also in Wiki note (Unresolved)
- [[E7.6 · Main PLC Control Panel — Analog Inputs — Sheet 2]] — also in Wiki note (Unresolved)
- [[E7.7 · Main PLC Control Panel — Analog Outputs]] — also in Wiki note (Unresolved)

### Specified by

- [[26 80 00 · Control System]] — also in Wiki note (Unresolved)
- [[26 80 00 ¶1.06 · Control System]] — p.356 (Unresolved)
- [[26 80 00 ¶2.02 A.3 · Control System]] (Unresolved)
- [[26 80 00 ¶2.05 · Control System]] — p.357 (Unresolved)
- [[26 80 00 ¶3.03–3.04 · Control System]] (Unresolved)
- [[26 80 00 ¶3.08 · Control System]] — p.371 (Unresolved)

### Modified by

- [[Add. 4 · Drawings — A1.1, A1.2, edits in red]] — 3 citations; Add. 4 p.3, A1.1/A1.2/C6.4 item (relocation); Add. 4 p.3; p.4 (A1.1) (Unresolved)
- [[Add. 4 · Drawings — C6.4, edits in red]] — Add. 4 p.3, A1.1/A1.2/C6.4 item (relocation) (Unresolved)
- [[Add. 4 · Specifications — 22 13 36 ¶2.01 A]] — Add. 4 p.2, 22 13 36 ¶2.01 A and 43 22 10 ¶2.01 A (PLC in the Main Control Panel controls the pump VFDs) (Unresolved)
- [[Add. 4 · Specifications — 43 22 10 ¶2.01 A]] — Add. 4 p.2, 22 13 36 ¶2.01 A and 43 22 10 ¶2.01 A (PLC in the Main Control Panel controls the pump VFDs) (Unresolved)

### Paid under

- [[Bid Item 6 · Electrical]] — 2 citations; 6; 6 (Inferred per 04) (Unresolved)

### Located in

- [[Blower Building]] (Unresolved)
