# P-TPS · Replacement 200 A 208Y/120V feeder

- **Node ID:** L-0243 P-TPS
- **Node type:** Component
- **Lane:** Electrical & Controls
- **Area/Building:** Site — Electric Service Area to existing Treatment Building
- **Discipline:** Electrical
- **Bid Item:** 6
- **Status:** New
- **Confidence:** Verified
- **Ledger row:** 244
- **Wiki note:** E0.2; E1.1; E4.1; E6.1; E6.3
- **Open:** [first cited sheet, E0.2](../../../library/Pages%20from%20eswd-wwtp-upgrade-ph1-11x17-plans%20-%20Part%203.pdf#page=15)

## Summary

Replacement 200 A 208Y/120V feeder, existing switchgear to Panel TPS

## Source citation

E1.1 key note 6 and plan conduit tag (plans_9 p.2); E0.2 demo note D5 (plans_8 p.7); E6.1 one-line: 200/3 in the Office Building 400 A I-Line panel to Panel TPS (plans_10 p.2); E6.3 P-TPS 208 V 2" 4 #3/0 + #6 G (plans_10 p.4); E4.1 plan (plans_9 p.6); Testing/startup: 26 05 19 ¶3.07 pp.286–288 (insulation resistance 1,000 VDC, 1 megohm min; continuity; thermal imaging; ground rods 25 ohms max, composite 15 ohms)

## Ledger fields

- **Tag:** P-TPS
- **Name:** Replacement 200 A 208Y/120V feeder, existing switchgear to Panel TPS
- **Drawing Sheets:** E0.2; E1.1; E4.1; E6.1; E6.3
- **Spec Sections:** 26 05 19; 26 05 33
- **Addenda:** (blank)
- **Submittal Req (Y/N):** N
- **Testing/Startup Req (Y/N):** Y
- **Notes:** Replaces the demolished existing 200 A feeder. Source named only as "existing switchgear". Routing per site plan and E6.3.; Source named three ways — "existing switchgear" (E0.2 D5, E1.1 key note 6), "existing 208Y/120V shop SWBD" (E6.3), and the 400 A I-Line distribution panel (E6.1 one-line); same equipment by the one-line (Inferred).

## Neighbours

### Shown on

- [[E0.2 · Electrical Demolition Site Plan and One Line Diagram]] — also in Wiki note (Verified)
- [[E1.1 · Electric Service Area Plan]] — also in Wiki note (Verified)
- [[E4.1 · Influent Pump Station, WAS, Dewatering Electrical Plan]] — also in Wiki note (Verified)
- [[E6.1 · Electrical One Line Diagram and Load Calculations]] — also in Wiki note (Verified)
- [[E6.3 · Conduit and Conductor Schedules]] — also in Wiki note (Verified)

### Specified by

- [[26 05 19 · Wire and Cable]] (Verified)
- [[26 05 19 ¶3.07 · Wire and Cable]] — p.286 (Verified)
- [[26 05 33 · Raceways and Boxes]] (Verified)

### Paid under

- [[Bid Item 6 · Electrical]] — 6 (Verified)

### Located in

- [[Site]] — Site — Electric Service Area to existing Treatment Building (Verified)
