# SCADA computer system with Cat 6 network junction box · E0.3 (no tag)

- **Node ID:** L-0286 PROPOSED-SCADA-Computer-System
- **Node type:** Component
- **Lane:** Electrical & Controls
- **Area/Building:** Lab — existing Office/Lab/Shop Building
- **Discipline:** Controls
- **Bid Item:** 6 (extra SCADA/PLC programming, if ordered, is Item 17 — force account; 04)
- **Status:** New
- **Confidence:** Verified-Visual
- **Ledger row:** 287
- **Wiki note:** E0.3; E6.3; E7.0
- **Open:** [first cited sheet, E0.3](../../../library/Pages%20from%20eswd-wwtp-upgrade-ph1-11x17-plans%20-%20Part%203.pdf#page=16)

## Summary

SCADA computer system with Cat 6 network junction box, combo network/telephone outlet and SCADA alarm dialer connection

## Source citation

E0.3 key note 1 and conduit tag S-LAB (plans_8 p.8); building name per E0.2 plan label "EXISTING OFFICE/LAB/SHOP BUILDING" (plans_8 p.7); E7.0 office: SCADA computer with alarm dialer, network switch, telephone (E), internet (E) (plans_10 p.5); E6.3 S-LAB 2" 2 Cat 6, lab SCADA computer area to influent control panel (plans_10 p.4); Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)

## Ledger fields

- **Tag:** PROPOSED-SCADA-Computer-System
- **Name:** SCADA computer system with Cat 6 network junction box, combo network/telephone outlet and SCADA alarm dialer connection
- **Drawing Sheets:** E0.3; E6.3; E7.0
- **Spec Sections:** 26 80 00
- **Addenda:** (blank)
- **Submittal Req (Y/N):** Y
- **Testing/Startup Req (Y/N):** Y
- **Notes:** Final location in the lab coordinated with the Owner. Cat 6 to the network switch in the Influent Pump Station control panel; existing telephone circuit wired to the J-box for the alarm dialer.

## Neighbours

### Shown on

- [[E0.3 · Overall Electrical Site Plan]] — also in Wiki note (Verified-Visual)
- [[E6.3 · Conduit and Conductor Schedules]] — also in Wiki note (Verified-Visual)
- [[E7.0 · Control System Overview]] — also in Wiki note (Verified-Visual)

### Specified by

- [[26 80 00 · Control System]] (Verified-Visual)
- [[26 80 00 ¶1.06 · Control System]] — p.356 (Verified-Visual)
- [[26 80 00 ¶3.03–3.04 · Control System]] (Verified-Visual)
- [[26 80 00 ¶3.08 · Control System]] — p.371 (Verified-Visual)

### Paid under

- [[Bid Item 6 · Electrical]] — 6 (extra SCADA/PLC programming, if ordered, is Item 17 — force account; 04) (Verified-Visual)

### Located in

- [[Lab]] — Lab — existing Office/Lab/Shop Building (Verified-Visual)
