# Sludge pump local electrical control panels · no sheet (no tag)

- **Node ID:** L-0215 PROPOSED-SLUDGE-PUMP-LOCAL-PANELS
- **Node type:** Component
- **Lane:** Process & Mechanical
- **Area/Building:** Sludge Pump and Valving Area
- **Discipline:** Controls
- **Bid Item:** 1; 6
- **Status:** New · no sheet cited
- **Confidence:** Inferred
- **Ledger row:** 216
- **Wiki note:** 22 13 36
- **Open:** [first cited spec section, 22 13 36](../../../library/eswd-wwtp-upgrade-phase-i-specs.pdf#page=263)

## Summary

Sludge pump local electrical control panels (3), by pump manufacturer

## Source citation

main spec pp.263-264 (22 13 36 ¶2.01 A: electrical control panel for each pump); Add. 4 p.2

## Ledger fields

- **Tag:** PROPOSED-SLUDGE-PUMP-LOCAL-PANELS
- **Name:** Sludge pump local electrical control panels (3), by pump manufacturer
- **Drawing Sheets:** (blank)
- **Spec Sections:** 22 13 36
- **Addenda:** Add. 4 p.2, 22 13 36 ¶2.01 A (local speed dial not required; VFDs in MCC) — Add. 4 governs
- **Submittal Req (Y/N):** Y
- **Testing/Startup Req (Y/N):** N
- **Notes:** Add. 4 removes the local speed dial and moves the VFDs to the MCC but does not delete the per-pump control panel. Cross-lane: Electrical & Controls. Tag driver: Bid Item 1 (04, Inferred). || [Merge] Exceptions: #62.

## Neighbours

### Specified by

- [[22 13 36 · Packaged Sludge Pumps]] — also in Wiki note (Inferred)
- [[22 13 36 ¶2.01 A · Packaged Sludge Pumps]] (Inferred)

### Modified by

- [[Add. 4 · Specifications — 22 13 36 ¶2.01 A]] — Add. 4 p.2, 22 13 36 ¶2.01 A (local speed dial not required; VFDs in MCC) (Inferred)

### Paid under

- [[Bid Item 1 · WWTP Upgrade]] — 1 (Inferred)
- [[Bid Item 6 · Electrical]] — 6 (Inferred)

### Located in

- [[Sludge Pump and Valving Area]] (Inferred)
