# Ventilation control panel, Treatment Building · E4.1 (no tag)

- **Node ID:** L-0325 PROPOSED-Treatment-Building-Ventilation-Control-Panel
- **Node type:** Component
- **Lane:** Electrical & Controls
- **Area/Building:** Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues)
- **Discipline:** Controls
- **Bid Item:** 6
- **Status:** New
- **Confidence:** Unresolved
- **Ledger row:** 326
- **Wiki note:** E4.1; E6.2; E8.3; E8.4; E9.3; 26 80 00
- **Open:** [first cited sheet, E4.1](../../../library/Pages%20from%20eswd-wwtp-upgrade-ph1-11x17-plans%20-%20Part%203.pdf#page=22)

## Summary

Ventilation control panel, Treatment Building, NEMA 4X stainless steel

## Source citation

E4.1 plan label "VENTILATION CONTROL PANEL LP2-5", key notes 3 and 7 (plans_9 p.6); E6.2 LP2 circuit 5 (plans_10 p.3); E9.3 elevation and wiring diagram (plans_12 p.5); E8.3 inputs "VENTILATION FAN 1–3 CALLED TO RUN" (plans_11 p.7); E8.4 outputs 8–10 (plans_11 p.8); 26 80 00 ¶2.02 A.3.d (p.357) "Ventilation Control Panel"; ¶3.09 J (p.376); Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)

## Ledger fields

- **Tag:** PROPOSED-Treatment-Building-Ventilation-Control-Panel
- **Name:** Ventilation control panel, Treatment Building, NEMA 4X stainless steel
- **Drawing Sheets:** E4.1; E6.2; E8.3; E8.4; E9.3
- **Spec Sections:** 26 80 00
- **Addenda:** (blank)
- **Submittal Req (Y/N):** Y
- **Testing/Startup Req (Y/N):** Y
- **Notes:** E9.3: door has H2S and methane alarm lights, fan 1–3 run lights and OFF/ON switches, alarm horn; relays CR1–CR3 report "called to run" to the IPS PLC (fan 2 coil printed CR3). Power source conflict: "FROM LP1" on E9.3 vs LP2 circuit 5 (500 VA) on E6.2 and E4.1 — see Issues. Fans 1–3 = EF-3 to EF-5 (Inferred). Status New inferred: new panel on the E sheets.; 26 80 00 ¶3.09 J wants HOA per fan with PLC auto start on dewatering operation and gas alarm; E9.3 shows OFF/ON switches and E8.4 has no fan outputs — see Issues.

## Neighbours

### Shown on

- [[E4.1 · Influent Pump Station, WAS, Dewatering Electrical Plan]] — also in Wiki note (Unresolved)
- [[E6.2 · Electrical Panel Schedules]] — also in Wiki note (Unresolved)
- [[E8.3 · Influent Pump Station Control Panel — Digital Inputs]] — also in Wiki note (Unresolved)
- [[E8.4 · Influent Pump Station Control Panel — Digital Outputs]] — also in Wiki note (Unresolved)
- [[E9.3 · Ventilation Control Panel Elevation and Wiring Diagram]] — also in Wiki note (Unresolved)

### Specified by

- [[26 80 00 · Control System]] — also in Wiki note (Unresolved)
- [[26 80 00 ¶1.06 · Control System]] — p.356 (Unresolved)
- [[26 80 00 ¶2.02 A.3 · Control System]] (Unresolved)
- [[26 80 00 ¶3.03–3.04 · Control System]] (Unresolved)
- [[26 80 00 ¶3.08 · Control System]] — p.371 (Unresolved)

### Paid under

- [[Bid Item 6 · Electrical]] — 6 (Unresolved)

### Located in

- [[Treatment Building]] — Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) (Unresolved)
