# Addendum No. 4, page 1 — Clarifications (items 3, 4 and 5 bear on this lane)

- **Source:** `addendum-no4-eswd.pdf`, PDF page 1; Addendum No. 4 issued February 9, 2023 (per 00 register)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → addendum items are cited inside the E sheet and Division 26 notes; 03 maps them to this lane
- **Components touched by this page:** 3 (2 New, 1 Temporary); 2 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Addendum item (Add. 4 governs) | Drawing sheets |
|---|---|---|---|---|---|---|
| [ATS](../Components/Electric%20Service%20Area/ATS.md) | Automatic transfer switch, service-entrance rated, 480Y/277V, 400 A (permanent) | New | 6; 18 — Unresolved (see 04) for the temporary-generator connection | Unresolved | Add. 4 p.1, Clarification 5 — Add. 4 governs | E1.1; E6.1; E6.3; E7.3 |
| [MCC](../Components/Blower%20Building/MCC.md) | Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER | New | 6 | Inferred | Add. 4 p.1, Clarification 4 — Add. 4 governs | E1.1; E2.1; E2.2; E6.1; E6.2; E6.3; E7.0; E9.1; E9.2 |
| [PROPOSED-Temporary-Backup-Generator](../Components/Electric%20Service%20Area/PROPOSED-Temporary-Backup-Generator.md) | Temporary back-up generator (rental), connected to the permanent ATS until the permanent generator arrives; example cut sheet MQ Power 120 kW prime diesel | Temporary | 18 — Unresolved (see 04) | Unresolved | Add. 4 p.1, Clarification 5 | None (Add. 4 and 26 05 00 only) |

## Issues that cite this page

- #1 Blower Building wall construction: E2.2 says "CMU installer"; Add. 4 describes a prefabricated metal building (Unresolved)
- #8 MCC length: E9.1 seven sections (140 in) vs Add. 4 eight sections (160 in) (Verified)
- #19 Required rating of the temporary back-up generator (Unresolved)
