# Addendum No. 4, page 3 — Drawing items

- **Source:** `addendum-no4-eswd.pdf`, PDF page 3; Addendum No. 4 issued February 9, 2023 (per 00 register)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → addendum items are cited inside the E sheet and Division 26 notes; 03 maps them to this lane
- **Components touched by this page:** 6 (4 New, 2 Not stated); 3 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Addendum item (Add. 4 governs) | Drawing sheets |
|---|---|---|---|---|---|---|
| [EF-1](../Components/Blower%20Building/EF-1.md) | Exhaust Fan 1, Blower Building (motor marked 1/2), circuit LP1-5 | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | Add. 4 p.3, A1.1/A1.2/C6.4 item (relocation) — Add. 4 governs | E2.2; E6.2 |
| [EF-2](../Components/Blower%20Building/EF-2.md) | Exhaust Fan 2, Blower Building (motor marked 1/2), circuit LP1-7 | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | Add. 4 p.3, A1.1/A1.2/C6.4 item (relocation) — Add. 4 governs | E2.2; E6.2 |
| [MCC](../Components/Blower%20Building/MCC.md) | Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER | New | 6 | Inferred | Add. 4 p.3, A1.1/A1.2/C6.4 item (relocation) — Add. 4 governs | E1.1; E2.1; E2.2; E6.1; E6.2; E6.3; E7.0; E9.1; E9.2 |
| [MCP](../Components/Blower%20Building/MCP.md) | Main Control Panel (PLC), Blower Building | New | 6 | Unresolved | Add. 4 p.3, A1.1/A1.2/C6.4 item (relocation) — Add. 4 governs | E2.1; E2.2; E6.2; E6.3; E7.0; E7.1; E7.2; E7.3; E7.4; E7.5; E7.6; E7.7 |
| [PROPOSED-Hot-Box-1](../Components/2W%20Pump%20Station/PROPOSED-Hot-Box-1.md) | Hot Box #1 (2W): houses the 1-in 2W flow meter, isolation valve solenoid, heat trace, GFEP and J-box | Not stated | 1 (enclosure, Inferred per 04); 6 (electrical) | Unresolved | Add. 4 p.3, C1.3 item (2W (Air Gap) Water Hot Box orientation adjusted) — Add. 4 governs | E4.3; E6.2; E6.3 |
| [PROPOSED-Hot-Box-2](../Components/2W%20Pump%20Station/PROPOSED-Hot-Box-2.md) | Hot Box #2 (2W): heat trace on exposed piping | Not stated | 1 (enclosure, Inferred per 04); 6 (electrical) | Unresolved | Add. 4 p.3, C1.3 item (2W (Air Gap) Water Hot Box orientation adjusted) — Add. 4 governs | E4.3; E6.2; E6.3 |

## Issues that cite this page

- #1 Blower Building wall construction: E2.2 says "CMU installer"; Add. 4 describes a prefabricated metal building (Unresolved)
- #24 Exhaust fans EF-1, EF-2, motorized louver ML-1, manual louver (Inferred)
- #27 2W hot box re-orientation (Add. 4 C1.3 item) may move hot box conduit and wiring (Unresolved)
- cited flag A1.1 is a cross-check for Electrical & Controls; Add. 4 A1.1/A1.2 item also affects this lane (MCC, control panel locations) (Verified)
