# Addendum No. 4, page 11 — Rental generator exhibit, page 1 of 3

- **Source:** `addendum-no4-eswd.pdf`, PDF page 11; Addendum No. 4 issued February 9, 2023 (per 00 register)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → Add. 4 Generator Exhibit
- **Components touched by this page:** 1 (1 Temporary); 1 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

What this page carries: Exhibit p.11: Sunbelt Rentals 120 kW diesel generator, Cat Class 0090105, rates for Seattle, WA 98108 of $735 per day, $1,975 per week and $4,620 per 4 weeks, subject to availability, taxes and options excluded (Add. 4 p.11) [Verified].

| Tag | Component | Status | Bid Item | Tag level | Addendum item (Add. 4 governs) | Drawing sheets |
|---|---|---|---|---|---|---|
| [PROPOSED-Temporary-Backup-Generator](../Components/Electric%20Service%20Area/PROPOSED-Temporary-Backup-Generator.md) | Temporary back-up generator (rental), connected to the permanent ATS until the permanent generator arrives; example cut sheet MQ Power 120 kW prime diesel | Temporary | 18 — Unresolved (see 04) | Unresolved | exhibit pp.11–13 — Add. 4 governs | None (Add. 4 and 26 05 00 only) |

## Issues that cite this page

- None cite this page.
