# 2W-P1 — 2W Water Pump No.1, 5 HP, VFD in MCC (E4.3 tags it P-2W-1)

- **Component ID:** 2W-P1
- **Type:** Pump (assigned from the tag and name)
- **Discipline:** Process-Mechanical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; Add. 4 (issued February 9, 2023): Add. 4 p.2, 43 22 10 ¶2.01 A (VFDs in MCC, PLC control) — Add. 4 governs
- **Area/Building:** 2W Pump Station
- **Status:** Not stated · **Bid Item:** 1 (equipment, Inferred per 04); 6 (power and control) · **Tag level:** Unresolved
- **Cross-lane:** Process & Mechanical

## Summary

2W Water Pump No.1, 5 HP, VFD in MCC (E4.3 tags it P-2W-1); status not stated on the drawings; area: 2W Pump Station [Unresolved — see Open issues]. Shown on E4.3; E6.1; E6.3; E7.3; E7.4; E9.1: E6.1 one-line tag 2W-P1, 20/3 VFD with line and dV/dt reactors, load calcs 5 HP (plans_10 p.2); E4.3 plan tag box "P-2W-1", motor marked 5 (plans_9 p.8) [Unresolved]. No Division 26 section in this lane's stack governs it, so submittal and testing requirements read Not stated here [Verified]; its governing specification sits with Process & Mechanical [Inferred from the cross-lane note]. Addendum 4: Add. 4 p.2, 43 22 10 ¶2.01 A (VFDs in MCC, PLC control) — Add. 4 governs [Verified]. 43 22 10 2W Plant Water System Equipment [Unresolved].

## Related documents — where it appears

- [E4.3 — 2W Pump Station Electrical Plan and Elevation](../../Drawings/072%20E4.3%20-%202W%20Pump%20Station%20Electrical%20Plan%20and%20Elevation.md): E4.3 plan tag box "P-2W-1", motor marked 5 (plans_9 p.8)
- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): E6.1 one-line tag 2W-P1, 20/3 VFD with line and dV/dt reactors, load calcs 5 HP (plans_10 p.2)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 P-2W (plans_10 p.4)
- [E7.3 — Main PLC Control Panel — Digital Inputs](../../Drawings/080%20E7.3%20-%20Main%20PLC%20Control%20Panel%20-%20Digital%20Inputs.md): E7.3 "2W PUMP 1: MCC" inputs on card 5 (numbering conflict, see Issues) (plans_10 p.8)
- [E7.4 — Main PLC Control Panel — Digital Outputs](../../Drawings/081%20E7.4%20-%20Main%20PLC%20Control%20Panel%20-%20Digital%20Outputs.md): E7.4 output 8 "2W PUMP #1 CALL TO RUN" (plans_11 p.1)
- [E9.1 — Blower Building Motor Control Center Elevation](../../Drawings/091%20E9.1%20-%20Blower%20Building%20Motor%20Control%20Center%20Elevation.md): E9.1 NP-3A "2W PUMP NO.1 / 5 HP" (plans_12 p.3)
- [Add. 4 p.2 — Specification items](../../Addendum%204/Add%204%20p02%20-%20Specification%20items.md): Add. 4 p.2, 43 22 10 ¶2.01 A (VFDs in MCC, PLC control) — Add. 4 governs
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.3; E6.1; E6.3; E7.3; E7.4; E9.1

## Open issues

- Known Issues item 10: 2W pump tags and conduit count (Unresolved; Issues #3)

## Related components

- [MCC](../Blower%20Building/MCC.md) — Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER

## Tags

2W-P1; Pump; 2W Pump Station; E4.3; E6.1; E6.3; E7.3; E7.4; E9.1; Add. 4; Bid Item 1 (equipment, Inferred per 04); 6 (power and control)

## Ledger record

| Field | Value |
|---|---|
| Tag | 2W-P1 |
| Name | 2W Water Pump No.1, 5 HP, VFD in MCC (E4.3 tags it P-2W-1) |
| Bid Item | 1 (equipment, Inferred per 04); 6 (power and control) |
| Lane | Electrical & Controls |
| Area/Building | 2W Pump Station |
| Discipline | Process-Mechanical |
| Drawing Sheets | E4.3; E6.1; E6.3; E7.3; E7.4; E9.1 |
| Spec Sections | — |
| Addenda | Add. 4 p.2, 43 22 10 ¶2.01 A (VFDs in MCC, PLC control) — Add. 4 governs |
| Submittal Req (Y/N) | Not stated |
| Testing/Startup Req (Y/N) | Not stated |
| Wiki Note(s) | E4.3; E6.1; E6.3; E7.3; E7.4; E9.1 |
| Status | Not stated |
| Verified/Verified-Visual/Inferred/Unresolved | Unresolved |
| Source Citation | E6.1 one-line tag 2W-P1, 20/3 VFD with line and dV/dt reactors, load calcs 5 HP (plans_10 p.2); E4.3 plan tag box "P-2W-1", motor marked 5 (plans_9 p.8); E6.3 P-2W (plans_10 p.4); Add. 4 p.2; E7.3 "2W PUMP 1: MCC" inputs on card 5 (numbering conflict, see Issues) (plans_10 p.8); E7.4 output 8 "2W PUMP #1 CALL TO RUN" (plans_11 p.1); E9.1 NP-3A "2W PUMP NO.1 / 5 HP" (plans_12 p.3) |
| Notes | Cross-lane: Process & Mechanical. 43 22 10 2W Plant Water System Equipment. Tag conflict E4.3 vs E6.1 — Engineer to confirm. Factory junction boxes for motor cables and floats; power to MCC bucket, control to PLC (E4.3 key note 1). Generator factor 1. |
