# LSL-111 — 2W float F4: low level alarm and pumps off at 15.00 (factory float tree)

- **Component ID:** LSL-111
- **Type:** Instrument (assigned from the tag and name)
- **Discipline:** Controls
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** 2W Pump Station
- **Status:** New · **Bid Item:** 6 · **Tag level:** Verified-Visual

## Summary

2W float F4: low level alarm and pumps off at 15.00 (factory float tree); new work; area: 2W Pump Station [Verified-Visual]. Shown on E4.3; E7.3: E4.3 key note 2 and float table "F4 (EQ# LSL-111)" (plans_9 p.8); E7.3 input "FLOAT F4", card 4 (plans_10 p.8) [Verified-Visual]. Governing Division 26 section(s): 26 80 00; submittals Y, testing/startup Y (26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)) [Verified].

## Related documents — where it appears

- [E4.3 — 2W Pump Station Electrical Plan and Elevation](../../Drawings/072%20E4.3%20-%202W%20Pump%20Station%20Electrical%20Plan%20and%20Elevation.md): E4.3 key note 2 and float table "F4 (EQ# LSL-111)" (plans_9 p.8)
- [E7.3 — Main PLC Control Panel — Digital Inputs](../../Drawings/080%20E7.3%20-%20Main%20PLC%20Control%20Panel%20-%20Digital%20Inputs.md): E7.3 input "FLOAT F4", card 4 (plans_10 p.8)
- [26 80 00 — Control System](../../Specifications/26%2080%2000%20-%20Control%20System.md): Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.3; E7.3

## Open issues

- None open for this component in the Known Issues list.

## Related components

- None named in this component's Ledger text.

## Tags

LSL-111; Instrument; 2W Pump Station; E4.3; E7.3; 26 80 00; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | LSL-111 |
| Name | 2W float F4: low level alarm and pumps off at 15.00 (factory float tree) |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | 2W Pump Station |
| Discipline | Controls |
| Drawing Sheets | E4.3; E7.3 |
| Spec Sections | 26 80 00 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E4.3; E7.3 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Verified-Visual |
| Source Citation | E4.3 key note 2 and float table "F4 (EQ# LSL-111)" (plans_9 p.8); E7.3 input "FLOAT F4", card 4 (plans_10 p.8); Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) |
| Notes | — |
