# PROPOSED-2W-Flow-Meter — 2W flow meter, 1-in Promag W400, 24 VAC/DC, EtherNet/IP, local display, NEMA 4X, in Hot Box #1

- **Component ID:** PROPOSED-2W-Flow-Meter
- **Type:** Flow meter (assigned from the tag and name)
- **Discipline:** Controls
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; Add. 4 (issued February 9, 2023): Add. 4 p.2, 26 80 00 ¶2.04 D (Promag L400 replaced by W400) — Add. 4 governs; drawing already shows W400
- **Area/Building:** 2W Pump Station
- **Status:** New · **Bid Item:** 6 · **Tag level:** Inferred

## Summary

2W flow meter, 1-in Promag W400, 24 VAC/DC, EtherNet/IP, local display, NEMA 4X, in Hot Box #1; new work; area: 2W Pump Station [Inferred — basis in the Ledger notes]. Shown on E4.3; E6.3; E7.0; E10.2: E4.3 key note 4 and Hot Box #1 detail (plans_9 p.8); E6.3 S-FM2W 2 #14 + Cat 6 to the main PLC panel (plans_10 p.4) [Inferred]. Governing Division 26 section(s): 26 80 00; submittals Y, testing/startup Y (26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)) [Verified]. Addendum 4: Add. 4 p.2, 26 80 00 ¶2.04 D (Promag L400 replaced by W400) — Add. 4 governs; drawing already shows W400 [Verified]. Signal run printed S-FM2W (E6.3, E4.3 at the box) and S-2WFM (E4.3 home run) [Inferred].

## Related documents — where it appears

- [E4.3 — 2W Pump Station Electrical Plan and Elevation](../../Drawings/072%20E4.3%20-%202W%20Pump%20Station%20Electrical%20Plan%20and%20Elevation.md): E4.3 key note 4 and Hot Box #1 detail (plans_9 p.8)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 S-FM2W 2 #14 + Cat 6 to the main PLC panel (plans_10 p.4)
- [E7.0 — Control System Overview](../../Drawings/077%20E7.0%20-%20Control%20System%20Overview.md): E7.0 (plans_10 p.5)
- [E10.2 — Electrical Details — Sheet 2](../../Drawings/095%20E10.2%20-%20Electrical%20Details%20-%20Sheet%202.md): E10.2 flow meter summary item 8 "2W FLOW METER. SIZE: 1"" (plans_12 p.7)
- [26 80 00 — Control System](../../Specifications/26%2080%2000%20-%20Control%20System.md): Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)
- [Add. 4 p.2 — Specification items](../../Addendum%204/Add%204%20p02%20-%20Specification%20items.md): Add. 4 p.2, 26 80 00 ¶2.04 D (Promag L400 replaced by W400) — Add. 4 governs
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.3; E6.3; E7.0; E10.2

## Open issues

- None open for this component in the Known Issues list.

## Related components

- None named in this component's Ledger text.

## Tags

PROPOSED-2W-Flow-Meter; Flow meter; 2W Pump Station; E4.3; E6.3; E7.0; E10.2; 26 80 00; Add. 4; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-2W-Flow-Meter |
| Name | 2W flow meter, 1-in Promag W400, 24 VAC/DC, EtherNet/IP, local display, NEMA 4X, in Hot Box #1 |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | 2W Pump Station |
| Discipline | Controls |
| Drawing Sheets | E4.3; E6.3; E7.0; E10.2 |
| Spec Sections | 26 80 00 |
| Addenda | Add. 4 p.2, 26 80 00 ¶2.04 D (Promag L400 replaced by W400) — Add. 4 governs; drawing already shows W400 |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E4.3; E6.3; E7.0; E10.2 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Inferred |
| Source Citation | E4.3 key note 4 and Hot Box #1 detail (plans_9 p.8); E6.3 S-FM2W 2 #14 + Cat 6 to the main PLC panel (plans_10 p.4); E7.0 (plans_10 p.5); E10.2 flow meter summary item 8 "2W FLOW METER. SIZE: 1"" (plans_12 p.7); Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) |
| Notes | Signal run printed S-FM2W (E6.3, E4.3 at the box) and S-2WFM (E4.3 home run). Status New inferred: specified by make and model and wired on new conduit.; Size 1 in, on piping in Hot Box #1, transmitter on the tube (E10.2). Key note 1 says "size per civil drawings" — cross-check listed in Issues. |
