# PROPOSED-Hot-Box-2 — Hot Box #2 (2W): heat trace on exposed piping

- **Component ID:** PROPOSED-Hot-Box-2
- **Type:** Enclosure (hot box) (assigned from the tag and name)
- **Discipline:** Civil
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; Add. 4 (issued February 9, 2023): Add. 4 p.3, C1.3 item (2W (Air Gap) Water Hot Box orientation adjusted) — Add. 4 governs
- **Area/Building:** 2W Pump Station
- **Status:** Not stated · **Bid Item:** 1 (enclosure, Inferred per 04); 6 (electrical) · **Tag level:** Unresolved
- **Cross-lane:** Civil & Site

## Summary

Hot Box #2 (2W): heat trace on exposed piping; status not stated on the drawings; area: 2W Pump Station [Unresolved — see Open issues]. Shown on E4.3; E6.2; E6.3: E4.3 Hot Box #2 electrical detail and key note 5 (plans_9 p.8); E6.2 LP1 circuit 12 GFEP (plans_10 p.3) [Unresolved]. No Division 26 section in this lane's stack governs it, so submittal and testing requirements read Not stated here [Verified]; its governing specification sits with Civil & Site [Inferred from the cross-lane note]. Addendum 4: Add. 4 p.3, C1.3 item (2W (Air Gap) Water Hot Box orientation adjusted) — Add. 4 governs [Verified]. Heat-trace power extends from the J-box in Hot Box #1 (key note 5) [Unresolved].

## Related documents — where it appears

- [E4.3 — 2W Pump Station Electrical Plan and Elevation](../../Drawings/072%20E4.3%20-%202W%20Pump%20Station%20Electrical%20Plan%20and%20Elevation.md): E4.3 Hot Box #2 electrical detail and key note 5 (plans_9 p.8)
- [E6.2 — Electrical Panel Schedules](../../Drawings/075%20E6.2%20-%20Electrical%20Panel%20Schedules.md): E6.2 LP1 circuit 12 GFEP (plans_10 p.3)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 P-HB2 1" 2 #12 (plans_10 p.4)
- [Add. 4 p.3 — Drawing items](../../Addendum%204/Add%204%20p03%20-%20Drawing%20items.md): Add. 4 p.3, C1.3 item (2W (Air Gap) Water Hot Box orientation adjusted) — Add. 4 governs
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.3; E6.2; E6.3

## Open issues

- Known Issues item 21: 2W hot box re-orientation (Unresolved; Issues #27)

## Related components

- None named in this component's Ledger text.

## Tags

PROPOSED-Hot-Box-2; Enclosure (hot box); 2W Pump Station; E4.3; E6.2; E6.3; Add. 4; Bid Item 1 (enclosure, Inferred per 04); 6 (electrical)

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Hot-Box-2 |
| Name | Hot Box #2 (2W): heat trace on exposed piping |
| Bid Item | 1 (enclosure, Inferred per 04); 6 (electrical) |
| Lane | Electrical & Controls |
| Area/Building | 2W Pump Station |
| Discipline | Civil |
| Drawing Sheets | E4.3; E6.2; E6.3 |
| Spec Sections | — |
| Addenda | Add. 4 p.3, C1.3 item (2W (Air Gap) Water Hot Box orientation adjusted) — Add. 4 governs |
| Submittal Req (Y/N) | Not stated |
| Testing/Startup Req (Y/N) | Not stated |
| Wiki Note(s) | E4.3; E6.2; E6.3 |
| Status | Not stated |
| Verified/Verified-Visual/Inferred/Unresolved | Unresolved |
| Source Citation | E4.3 Hot Box #2 electrical detail and key note 5 (plans_9 p.8); E6.2 LP1 circuit 12 GFEP (plans_10 p.3); E6.3 P-HB2 1" 2 #12 (plans_10 p.4); Add. 4 p.3 |
| Notes | Cross-lane: Civil & Site. Heat-trace power extends from the J-box in Hot Box #1 (key note 5). Hot box orientation item applies to one of the two — not stated which (see Issues). |
