# PROPOSED-Hypochlorite-Feed-Pump — Hypochlorite feed pump; 120 V GFCI receptacle on LP1-16 and 4–20 mA flow pace

- **Component ID:** PROPOSED-Hypochlorite-Feed-Pump
- **Type:** Pump (assigned from the tag and name)
- **Discipline:** Process-Mechanical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Not stated (drawn on E4.1)
- **Status:** Not stated · **Bid Item:** 1 (equipment, Inferred per 04); 6 (power and control) · **Tag level:** Verified-Visual
- **Cross-lane:** Process & Mechanical

## Summary

Hypochlorite feed pump; 120 V GFCI receptacle on LP1-16 and 4–20 mA flow pace; status not stated on the drawings; area: Not stated (drawn on E4.1) [Verified-Visual]. Shown on E2.2; E4.1; E6.2; E6.3; E7.7; E10.2: E4.1 key note 6 and plan label "HYPOCHLORITE FEED PUMP" (plans_9 p.6); E2.2 and E6.2 LP1 circuit 16 (plans_9 p.4; plans_10 p.3) [Verified-Visual]. No Division 26 section in this lane's stack governs it, so submittal and testing requirements read Not stated here [Verified]; its governing specification sits with Process & Mechanical [Inferred from the cross-lane note].

## Related documents — where it appears

- [E2.2 — Blower Building Lighting and HVAC Plan](../../Drawings/068%20E2.2%20-%20Blower%20Building%20Lighting%20and%20HVAC%20Plan.md): E2.2 and E6.2 LP1 circuit 16 (plans_9 p.4; plans_10 p.3)
- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 key note 6 and plan label "HYPOCHLORITE FEED PUMP" (plans_9 p.6)
- [E6.2 — Electrical Panel Schedules](../../Drawings/075%20E6.2%20-%20Electrical%20Panel%20Schedules.md): E2.2 and E6.2 LP1 circuit 16 (plans_9 p.4; plans_10 p.3)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 S-FP4 to the main PLC control panel (plans_10 p.4)
- [E7.7 — Main PLC Control Panel — Analog Outputs](../../Drawings/084%20E7.7%20-%20Main%20PLC%20Control%20Panel%20-%20Analog%20Outputs.md): E7.7 analog output 1 "SODIUM HYPOCHLORITE FEED PUMP FLOW PACE" (plans_11 p.4)
- [E10.2 — Electrical Details — Sheet 2](../../Drawings/095%20E10.2%20-%20Electrical%20Details%20-%20Sheet%202.md): E10.2 chemical feed equipment electrical detail, key notes 2–3: dedicated GFCI receptacle from the lighting panel · 4–20 mA PLC output scaled to the flow meter signal (plans_12 p.7)
- Document notes in `Electrical_and_Controls_Wiki.md`: E2.2; E4.1; E6.2; E6.3; E7.7; E10.2

## Open issues

- None open for this component in the Known Issues list.

## Related components

- None named in this component's Ledger text.

## Tags

PROPOSED-Hypochlorite-Feed-Pump; Pump; Area not stated; E2.2; E4.1; E6.2; E6.3; E7.7; E10.2; Bid Item 1 (equipment, Inferred per 04); 6 (power and control)

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Hypochlorite-Feed-Pump |
| Name | Hypochlorite feed pump; 120 V GFCI receptacle on LP1-16 and 4–20 mA flow pace |
| Bid Item | 1 (equipment, Inferred per 04); 6 (power and control) |
| Lane | Electrical & Controls |
| Area/Building | Not stated (drawn on E4.1) |
| Discipline | Process-Mechanical |
| Drawing Sheets | E2.2; E4.1; E6.2; E6.3; E7.7; E10.2 |
| Spec Sections | — |
| Addenda | — |
| Submittal Req (Y/N) | Not stated |
| Testing/Startup Req (Y/N) | Not stated |
| Wiki Note(s) | E2.2; E4.1; E6.2; E6.3; E7.7; E10.2 |
| Status | Not stated |
| Verified/Verified-Visual/Inferred/Unresolved | Verified-Visual |
| Source Citation | E4.1 key note 6 and plan label "HYPOCHLORITE FEED PUMP" (plans_9 p.6); E2.2 and E6.2 LP1 circuit 16 (plans_9 p.4; plans_10 p.3); E6.3 S-FP4 to the main PLC control panel (plans_10 p.4); E7.7 analog output 1 "SODIUM HYPOCHLORITE FEED PUMP FLOW PACE" (plans_11 p.4); E10.2 chemical feed equipment electrical detail, key notes 2–3: dedicated GFCI receptacle from the lighting panel; 4–20 mA PLC output scaled to the flow meter signal (plans_12 p.7) |
| Notes | Cross-lane: Process & Mechanical. |
