# BL-3 — Aeration Blower No.3 — cell aeration blower, Cell 3, 20 HP, VFD in MCC

- **Component ID:** BL-3
- **Type:** Blower (assigned from the tag and name)
- **Discipline:** Process-Mechanical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Blower Building
- **Status:** New · **Bid Item:** 1 (equipment, Inferred per 04); 6 (power and control) · **Tag level:** Inferred
- **Cross-lane:** Process & Mechanical

## Summary

Aeration Blower No.3 — cell aeration blower, Cell 3, 20 HP, VFD in MCC; new work; area: Blower Building [Inferred — basis in the Ledger notes]. Shown on E2.1; E6.1; E6.3; E7.1; E7.2; E7.3; E7.4; E9.1; E9.2: E2.1 plan tag and label (plans_9 p.3); E6.1 one-line (35/3, VFD, line reactor) and load calculations 20 HP (plans_10 p.2) [Inferred]. No Division 26 section in this lane's stack governs it, so submittal and testing requirements read Not stated here [Verified]; its governing specification sits with Process & Mechanical [Inferred from the cross-lane note]. Governing spec 43 11 00 and sheets C6.4 (reissued Add. 4 p.6)/C6.5 are in that lane [Inferred].

## Related documents — where it appears

- [E2.1 — Blower Building Power, Control and Grounding Plan](../../Drawings/067%20E2.1%20-%20Blower%20Building%20Power%2C%20Control%20and%20Grounding%20Plan.md): E2.1 plan tag and label (plans_9 p.3)
- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): E6.1 one-line (35/3, VFD, line reactor) and load calculations 20 HP (plans_10 p.2)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 P-BL-3 1" 3 #8 + #10 G, C-BL3 to "blower enclosure #3" (plans_10 p.4)
- [E7.1 — Main PLC Control Panel Elevation](../../Drawings/078%20E7.1%20-%20Main%20PLC%20Control%20Panel%20Elevation.md): E7.1 main PLC backpanel "BLOWER MOTOR PROTECTIVE RELAYS (5 SUPPLIED BY BLOWER MANUFACTURER)" (plans_10 p.6)
- [E7.2 — Main PLC Control Panel — Power Wiring Diagram](../../Drawings/079%20E7.2%20-%20Main%20PLC%20Control%20Panel%20-%20Power%20Wiring%20Diagram.md): Motor PTC relay module by the blower supplier in the main PLC panel (E7.2 key note 1).
- [E7.3 — Main PLC Control Panel — Digital Inputs](../../Drawings/080%20E7.3%20-%20Main%20PLC%20Control%20Panel%20-%20Digital%20Inputs.md): E7.3 "AERATION BLOWER 3: MCC" hand, auto, VFD running, VFD fault and blower 3 enclosure high motor and high enclosure temperature inputs (plans_10 p.8)
- [E7.4 — Main PLC Control Panel — Digital Outputs](../../Drawings/081%20E7.4%20-%20Main%20PLC%20Control%20Panel%20-%20Digital%20Outputs.md): E7.4 output 2 "BLOWER #3 CALL TO RUN" (plans_11 p.1)
- [E9.1 — Blower Building Motor Control Center Elevation](../../Drawings/091%20E9.1%20-%20Blower%20Building%20Motor%20Control%20Center%20Elevation.md): E9.1 NP-6A "AERATION BLOWER NO.3 / 20 HP" (plans_12 p.3)
- [E9.2 — Blower Building Motor Control Center — VFD Wiring Diagrams](../../Drawings/092%20E9.2%20-%20Blower%20Building%20Motor%20Control%20Center%20-%20VFD%20Wiring%20Diagrams.md): 120 V blower enclosure fan circuit from its MCC unit (E9.2 key note 1; basis 0.21 HP, 1.51 A per fan, confirm in submittals).
- Document notes in `Electrical_and_Controls_Wiki.md`: E2.1; E6.1; E6.3; E7.1; E7.2; E7.3; E7.4; E9.1; E9.2

## Open issues

- None open for this component in the Known Issues list.

## Related components

- [MCC](MCC.md) — Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER

## Tags

BL-3; Blower; Blower Building; E2.1; E6.1; E6.3; E7.1; E7.2; E7.3; E7.4; E9.1; E9.2; Bid Item 1 (equipment, Inferred per 04); 6 (power and control)

## Ledger record

| Field | Value |
|---|---|
| Tag | BL-3 |
| Name | Aeration Blower No.3 — cell aeration blower, Cell 3, 20 HP, VFD in MCC |
| Bid Item | 1 (equipment, Inferred per 04); 6 (power and control) |
| Lane | Electrical & Controls |
| Area/Building | Blower Building |
| Discipline | Process-Mechanical |
| Drawing Sheets | E2.1; E6.1; E6.3; E7.1; E7.2; E7.3; E7.4; E9.1; E9.2 |
| Spec Sections | — |
| Addenda | — |
| Submittal Req (Y/N) | Not stated |
| Testing/Startup Req (Y/N) | Not stated |
| Wiki Note(s) | E2.1; E6.1; E6.3; E7.1; E7.2; E7.3; E7.4; E9.1; E9.2 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Inferred |
| Source Citation | E2.1 plan tag and label (plans_9 p.3); E6.1 one-line (35/3, VFD, line reactor) and load calculations 20 HP (plans_10 p.2); E6.3 P-BL-3 1" 3 #8 + #10 G, C-BL3 to "blower enclosure #3" (plans_10 p.4); E7.3 "AERATION BLOWER 3: MCC" hand, auto, VFD running, VFD fault and blower 3 enclosure high motor and high enclosure temperature inputs (plans_10 p.8); E7.4 output 2 "BLOWER #3 CALL TO RUN" (plans_11 p.1); E9.1 NP-6A "AERATION BLOWER NO.3 / 20 HP" (plans_12 p.3); E7.1 main PLC backpanel "BLOWER MOTOR PROTECTIVE RELAYS (5 SUPPLIED BY BLOWER MANUFACTURER)" (plans_10 p.6) |
| Notes | Cross-lane: Process & Mechanical. Governing spec 43 11 00 and sheets C6.4 (reissued Add. 4 p.6)/C6.5 are in that lane. E&C scope: power, control, all manufacturer connections incl. sensors, skid grounding (E2.1 key note 3). Motor marking "20" = 20 HP (E6.1). Generator factor 1. Disconnect is the MCC unit within sight of the motor (E6.1 key note 5). Status New inferred: inside the new Blower Building (E0.3).; Motor PTC relay module by the blower supplier in the main PLC panel (E7.2 key note 1).; 120 V blower enclosure fan circuit from its MCC unit (E9.2 key note 1; basis 0.21 HP, 1.51 A per fan, confirm in submittals). |
