# L2 (Blower Building) — Light fixture type L2: LED wall pack, wet location, photocell, 120 V, 17 VA (Acuity ARC1 LED…)

- **Component ID:** L2 (Blower Building)
- **Type:** Lighting (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Blower Building
- **Status:** New · **Bid Item:** 6 · **Tag level:** Verified-Visual

## Summary

Light fixture type L2: LED wall pack, wet location, photocell, 120 V, 17 VA (Acuity ARC1 LED…); new work; area: Blower Building [Verified-Visual]. Shown on E2.2: E2.2 Blower Building lighting fixture schedule and plan (plans_9 p.4) [Verified-Visual]. Governing Division 26 section(s): 26 51 19; submittals Y, testing/startup Y (26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices); 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable)) [Verified]. 1 shown on plan [Verified-Visual].

## Related documents — where it appears

- [E2.2 — Blower Building Lighting and HVAC Plan](../../Drawings/068%20E2.2%20-%20Blower%20Building%20Lighting%20and%20HVAC%20Plan.md): E2.2 Blower Building lighting fixture schedule and plan (plans_9 p.4)
- [26 51 19 — LED Lighting](../../Specifications/26%2051%2019%20-%20LED%20Lighting.md): Submittal: 26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices) · Testing/startup: 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable)
- Document notes in `Electrical_and_Controls_Wiki.md`: E2.2

## Open issues

- None open for this component in the Known Issues list.

## Related components

- None named in this component's Ledger text.

## Tags

L2 (Blower Building); Lighting; Blower Building; E2.2; 26 51 19; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | L2 (Blower Building) |
| Name | Light fixture type L2: LED wall pack, wet location, photocell, 120 V, 17 VA (Acuity ARC1 LED…) |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Blower Building |
| Discipline | Electrical |
| Drawing Sheets | E2.2 |
| Spec Sections | 26 51 19 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E2.2 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Verified-Visual |
| Source Citation | E2.2 Blower Building lighting fixture schedule and plan (plans_9 p.4); Submittal: 26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices); Testing/startup: 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable) |
| Notes | 1 shown on plan. Dedicated switch, dark-sky compliant (key note 1). |
