# LP-1 — Lighting panel LP1, 120/240 V 1-ph 3-W, 100 A bus, 100 A main breaker, 10,000 AIC, surface mounted

- **Component ID:** LP-1
- **Type:** Panelboard (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Blower Building
- **Status:** New · **Bid Item:** 6 · **Tag level:** Inferred

## Summary

Lighting panel LP1, 120/240 V 1-ph 3-W, 100 A bus, 100 A main breaker, 10,000 AIC, surface mounted; new work; area: Blower Building [Inferred — basis in the Ledger notes]. Shown on E2.1; E2.2; E6.1; E6.2; E9.1; E9.3: E2.2 Panel LP1 (MCC) schedule (plans_9 p.4); E2.1 plan (plans_9 p.3) [Inferred]. Governing Division 26 section(s): 26 24 16; submittals Y, testing/startup Y (26 24 16 ¶1.02 p.300 (catalog data per 26 05 00); 26 24 16 ¶3.03 pp.303–304 (inspection, phase load balancing within 20%, torque check)) [Verified]. Printed LP-1 on plans and LP1 on the schedule; schedule title "PANEL LP1 (MCC)" and E1.1 key note 4 "load center in MCC" [Inferred].

## Related documents — where it appears

- [E2.1 — Blower Building Power, Control and Grounding Plan](../../Drawings/067%20E2.1%20-%20Blower%20Building%20Power%2C%20Control%20and%20Grounding%20Plan.md): E2.1 plan (plans_9 p.3)
- [E2.2 — Blower Building Lighting and HVAC Plan](../../Drawings/068%20E2.2%20-%20Blower%20Building%20Lighting%20and%20HVAC%20Plan.md): E2.2 Panel LP1 (MCC) schedule (plans_9 p.4)
- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): E6.1 T2 and load calcs "LP-1 MCC load center 20 kVA" (plans_10 p.2)
- [E6.2 — Electrical Panel Schedules](../../Drawings/075%20E6.2%20-%20Electrical%20Panel%20Schedules.md): E6.2 Panel LP1 (MCC) schedule (plans_10 p.3)
- [E9.1 — Blower Building Motor Control Center Elevation](../../Drawings/091%20E9.1%20-%20Blower%20Building%20Motor%20Control%20Center%20Elevation.md): E9.1 NP-7A "LIGHTING PANEL / 120-240V 1 PH" in MCC section 7 (plans_12 p.3)
- [E9.3 — Ventilation Control Panel Elevation and Wiring Diagram](../../Drawings/093%20E9.3%20-%20Ventilation%20Control%20Panel%20Elevation%20and%20Wiring%20Diagram.md): E9.3 feeds the Treatment Building ventilation control panel "FROM LP1", but the LP1 schedule (E6.2) has no such circuit — see Issues.
- [26 24 16 — Panelboards](../../Specifications/26%2024%2016%20-%20Panelboards.md): 26 24 16 ¶2.02 H: surge arrester with indicator required on every panel — not shown on the E6.2 schedule; complementary per 26 05 00 ¶1.011 B.
- Document notes in `Electrical_and_Controls_Wiki.md`: E2.1; E2.2; E6.1; E6.2; E9.1; E9.3; 26 24 16

## Open issues

- Known Issues item 8: Ventilation control panel fed from LP1 or LP2 (Unresolved; Issues #11)

## Related components

- [MCC](MCC.md) — Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER
- [T2](T2.md) — Transformer T2, 20 kVA, 480–120/240V (MCC; feeds load center LP1)

## Tags

LP-1; Panelboard; Blower Building; E2.1; E2.2; E6.1; E6.2; E9.1; E9.3; 26 24 16; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | LP-1 |
| Name | Lighting panel LP1, 120/240 V 1-ph 3-W, 100 A bus, 100 A main breaker, 10,000 AIC, surface mounted |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Blower Building |
| Discipline | Electrical |
| Drawing Sheets | E2.1; E2.2; E6.1; E6.2; E9.1; E9.3 |
| Spec Sections | 26 24 16 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E2.1; E2.2; E6.1; E6.2; E9.1; E9.3; 26 24 16 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Inferred |
| Source Citation | E2.2 Panel LP1 (MCC) schedule (plans_9 p.4); E2.1 plan (plans_9 p.3); E6.2 Panel LP1 (MCC) schedule (plans_10 p.3); E6.1 T2 and load calcs "LP-1 MCC load center 20 kVA" (plans_10 p.2); E9.1 NP-7A "LIGHTING PANEL / 120-240V 1 PH" in MCC section 7 (plans_12 p.3); Submittal: 26 24 16 ¶1.02 p.300 (catalog data per 26 05 00); Testing/startup: 26 24 16 ¶3.03 pp.303–304 (inspection, phase load balancing within 20%, torque check) |
| Notes | Printed LP-1 on plans and LP1 on the schedule; schedule title "PANEL LP1 (MCC)" and E1.1 key note 4 "load center in MCC". Demand 17.3 kVA / 72.1 A. Status New inferred: in the new Blower Building.; E6.2 repeats the E2.2 schedule unchanged. Fed from T2. E6.3 calls it the "MCC lighting panel".; E9.3 feeds the Treatment Building ventilation control panel "FROM LP1", but the LP1 schedule (E6.2) has no such circuit — see Issues.; 26 24 16 ¶2.02 H: surge arrester with indicator required on every panel — not shown on the E6.2 schedule; complementary per 26 05 00 ¶1.011 B. |
