# MCP — Main Control Panel (PLC), Blower Building

- **Component ID:** MCP
- **Type:** Control panel (assigned from the tag and name)
- **Discipline:** Controls
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; Add. 4 (issued February 9, 2023): Add. 4 p.3, A1.1/A1.2/C6.4 item (relocation) — Add. 4 governs; Add. 4 p.2, 22 13 36 ¶2.01 A and 43 22 10 ¶2.01 A (PLC in the Main Control Panel controls the pump VFDs) — Add. 4 governs
- **Area/Building:** Blower Building
- **Status:** New · **Bid Item:** 6 · **Tag level:** Unresolved

## Summary

Main Control Panel (PLC), Blower Building; new work; area: Blower Building [Unresolved — see Open issues]. Shown on E2.1; E2.2; E6.2; E6.3; E7.0; E7.1; E7.2; E7.3; E7.4; E7.5; E7.6; E7.7: E2.1 plan label "MAIN CONTROL PANEL" (plans_9 p.3); E2.2 LP1 circuit 2 (plans_9 p.4) [Unresolved]. Governing Division 26 section(s): 26 80 00; submittals Y, testing/startup Y (26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)) [Verified]. Addendum 4: Add. 4 p.3, A1.1/A1.2/C6.4 item (relocation) — Add. 4 governs; Add. 4 p.2, 22 13 36 ¶2.01 A and 43 22 10 ¶2.01 A (PLC in the Main Control Panel controls the pump VFDs) — Add. 4 governs [Verified]. Receives smoke/heat, door intrusion, 2W pressure and ATS/generator status signals (E2.1 key notes 4–5; E1.1 key note 3) [Unresolved].

## Related documents — where it appears

- [E2.1 — Blower Building Power, Control and Grounding Plan](../../Drawings/067%20E2.1%20-%20Blower%20Building%20Power%2C%20Control%20and%20Grounding%20Plan.md): E2.1 plan label "MAIN CONTROL PANEL" (plans_9 p.3)
- [E2.2 — Blower Building Lighting and HVAC Plan](../../Drawings/068%20E2.2%20-%20Blower%20Building%20Lighting%20and%20HVAC%20Plan.md): E2.2 LP1 circuit 2 (plans_9 p.4)
- [E6.2 — Electrical Panel Schedules](../../Drawings/075%20E6.2%20-%20Electrical%20Panel%20Schedules.md): E6.2 LP1 circuit 2 (plans_10 p.3)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 P-MCP, C-MCP, S-MCP, S-ICP (plans_10 p.4) · E7.3 to E7.7 I/O (plans_10 p.8; plans_11 pp.1–4)
- [E7.0 — Control System Overview](../../Drawings/077%20E7.0%20-%20Control%20System%20Overview.md): E7.0 "MAIN PLC CONTROL PANEL" (plans_10 p.5)
- [E7.1 — Main PLC Control Panel Elevation](../../Drawings/078%20E7.1%20-%20Main%20PLC%20Control%20Panel%20Elevation.md): E7.1 elevations (plans_10 p.6)
- [E7.2 — Main PLC Control Panel — Power Wiring Diagram](../../Drawings/079%20E7.2%20-%20Main%20PLC%20Control%20Panel%20-%20Power%20Wiring%20Diagram.md): E7.2 power wiring (plans_10 p.7)
- [E7.3 — Main PLC Control Panel — Digital Inputs](../../Drawings/080%20E7.3%20-%20Main%20PLC%20Control%20Panel%20-%20Digital%20Inputs.md): E7.3 to E7.7 I/O (plans_10 p.8; plans_11 pp.1–4)
- [E7.4 — Main PLC Control Panel — Digital Outputs](../../Drawings/081%20E7.4%20-%20Main%20PLC%20Control%20Panel%20-%20Digital%20Outputs.md): E7.3 to E7.7 I/O (plans_10 p.8; plans_11 pp.1–4)
- [E7.5 — Main PLC Control Panel — Analog Inputs — Sheet 1](../../Drawings/082%20E7.5%20-%20Main%20PLC%20Control%20Panel%20-%20Analog%20Inputs%20-%20Sheet%201.md): E7.1: NEMA 12 painted steel enclosure, PanelView Plus on the door, CompactLogix PLC and I/O, network switch, DC power supply and UPS with battery pack (12 VDC 26 AH, E7.2), line filter, output relays, GFCI receptacle, five blower PTC relays from the blower supplier, intrinsic safety barrier for the digester level loop (E7.5), on a concrete housekeeping pad per civil specs.
- [E7.6 — Main PLC Control Panel — Analog Inputs — Sheet 2](../../Drawings/083%20E7.6%20-%20Main%20PLC%20Control%20Panel%20-%20Analog%20Inputs%20-%20Sheet%202.md): E7.3 to E7.7 I/O (plans_10 p.8; plans_11 pp.1–4)
- [E7.7 — Main PLC Control Panel — Analog Outputs](../../Drawings/084%20E7.7%20-%20Main%20PLC%20Control%20Panel%20-%20Analog%20Outputs.md): E7.3 to E7.7 I/O (plans_10 p.8; plans_11 pp.1–4)
- [26 80 00 — Control System](../../Specifications/26%2080%2000%20-%20Control%20System.md): 26 80 00 ¶2.02 A.3.a and ¶2.05 (pp.357, 365–367): CompactLogix, PanelView Plus 7 2711P-T9W22D9P, DC UPS 1606-XLS240-UPS with 26 Ah battery
- [Add. 4 p.2 — Specification items](../../Addendum%204/Add%204%20p02%20-%20Specification%20items.md): Add. 4 p.2, 22 13 36 ¶2.01 A and 43 22 10 ¶2.01 A (PLC in the Main Control Panel controls the pump VFDs) — Add. 4 governs
- [Add. 4 p.3 — Drawing items](../../Addendum%204/Add%204%20p03%20-%20Drawing%20items.md): Add. 4 p.3, A1.1/A1.2/C6.4 item (relocation) — Add. 4 governs
- Document notes in `Electrical_and_Controls_Wiki.md`: E2.1; E2.2; E6.2; E6.3; E7.0; E7.1; E7.2; E7.3; E7.4; E7.5; E7.6; E7.7; 26 80 00

## Open issues

- Known Issues item 4: Level transducer ranges (0–15 psi vs 0–15 ft) and the digester intrinsic safety barrier (Unresolved; Issues #7)
- Known Issues item 12: Main PLC input numbering on E7.3 (Unresolved; Issues #6)

## Related components

- [ATS](../Electric%20Service%20Area/ATS.md) — Automatic transfer switch, service-entrance rated, 480Y/277V, 400 A (permanent)
- [IPS](../Influent%20Pump%20Station/IPS.md) — Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters
- [MCC](MCC.md) — Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER

## Tags

MCP; Control panel; Blower Building; E2.1; E2.2; E6.2; E6.3; E7.0; E7.1; E7.2; E7.3; E7.4; E7.5; E7.6; E7.7; 26 80 00; Add. 4; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | MCP |
| Name | Main Control Panel (PLC), Blower Building |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Blower Building |
| Discipline | Controls |
| Drawing Sheets | E2.1; E2.2; E6.2; E6.3; E7.0; E7.1; E7.2; E7.3; E7.4; E7.5; E7.6; E7.7 |
| Spec Sections | 26 80 00 |
| Addenda | Add. 4 p.3, A1.1/A1.2/C6.4 item (relocation) — Add. 4 governs; Add. 4 p.2, 22 13 36 ¶2.01 A and 43 22 10 ¶2.01 A (PLC in the Main Control Panel controls the pump VFDs) — Add. 4 governs |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E2.1; E2.2; E6.2; E6.3; E7.0; E7.1; E7.2; E7.3; E7.4; E7.5; E7.6; E7.7; 26 80 00 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Unresolved |
| Source Citation | E2.1 plan label "MAIN CONTROL PANEL" (plans_9 p.3); E2.2 LP1 circuit 2 (plans_9 p.4); Add. 4 p.3; E7.0 "MAIN PLC CONTROL PANEL" (plans_10 p.5); E6.3 P-MCP, C-MCP, S-MCP, S-ICP (plans_10 p.4); E6.2 LP1 circuit 2 (plans_10 p.3); Add. 4 p.2; E7.1 elevations (plans_10 p.6); E7.2 power wiring (plans_10 p.7); E7.3 to E7.7 I/O (plans_10 p.8; plans_11 pp.1–4); 26 80 00 ¶2.02 A.3.a and ¶2.05 (pp.357, 365–367): CompactLogix, PanelView Plus 7 2711P-T9W22D9P, DC UPS 1606-XLS240-UPS with 26 Ah battery; Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) |
| Notes | Receives smoke/heat, door intrusion, 2W pressure and ATS/generator status signals (E2.1 key notes 4–5; E1.1 key note 3). Location per A1.1 reissue (Add. 4 p.4) — Structural & Building stack; cross-check for Merge. Status New inferred: in the new Blower Building.; Major components (E7.0): Allen-Bradley CompactLogix PLC, PanelView Plus operator interface, network switch linking the MCC power monitor, 2W and effluent flow meters and the 10 MCC VFDs; Cat 6 to the IPS panel (S-ICP). System integrator provides the detailed design (E7.0 gen. note 1). Add. 4 p.2: this PLC controls the pump VFDs.; E7.1: NEMA 12 painted steel enclosure, PanelView Plus on the door, CompactLogix PLC and I/O, network switch, DC power supply and UPS with battery pack (12 VDC 26 AH, E7.2), line filter, output relays, GFCI receptacle, five blower PTC relays from the blower supplier, intrinsic safety barrier for the digester level loop (E7.5), on a concrete housekeeping pad per civil specs. E7.2: 120 VAC from the lighting panel through a 20 A TVSS; 24 VDC 10 A supply. I/O drawn: five 16-point input cards (74 points; numbering errors, see Issues), one 16-point output card (11 used), two 8-channel analog input cards (6 used, 4 reserved for future Cells 1–2 DO), one 8-channel analog output card (2 used). |
