# ML-1 — Motorized louver ML-1, Blower Building (motor marked 1/6), louver and HVAC control circuit LP1-3

- **Component ID:** ML-1
- **Type:** Louver (assigned from the tag and name)
- **Discipline:** Process-Mechanical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Blower Building
- **Status:** New · **Bid Item:** 1 (equipment, Inferred per 04); 6 (power and control) · **Tag level:** Inferred
- **Cross-lane:** Process & Mechanical

## Summary

Motorized louver ML-1, Blower Building (motor marked 1/6), louver and HVAC control circuit LP1-3; new work; area: Blower Building [Inferred — basis in the Ledger notes]. Shown on E2.2: E2.2 plan label "MOTORIZED LOUVER" and LP1 schedule circuit 3 (plans_9 p.4) [Inferred]. No Division 26 section in this lane's stack governs it, so submittal and testing requirements read Not stated here [Verified]; its governing specification sits with Process & Mechanical [Inferred from the cross-lane note]. Operates when either exhaust fan runs (E2.2 key note 4) [Inferred].

## Related documents — where it appears

- [E2.2 — Blower Building Lighting and HVAC Plan](../../Drawings/068%20E2.2%20-%20Blower%20Building%20Lighting%20and%20HVAC%20Plan.md): E2.2 plan label "MOTORIZED LOUVER" and LP1 schedule circuit 3 (plans_9 p.4)
- Document notes in `Electrical_and_Controls_Wiki.md`: E2.2

## Open issues

- None open for this component in the Known Issues list.

## Other issues that mention this tag

- Issues #24: Exhaust fans EF-1, EF-2, motorized louver ML-1, manual louver (Inferred)

## Related components

- None named in this component's Ledger text.

## Tags

ML-1; Louver; Blower Building; E2.2; Bid Item 1 (equipment, Inferred per 04); 6 (power and control)

## Ledger record

| Field | Value |
|---|---|
| Tag | ML-1 |
| Name | Motorized louver ML-1, Blower Building (motor marked 1/6), louver and HVAC control circuit LP1-3 |
| Bid Item | 1 (equipment, Inferred per 04); 6 (power and control) |
| Lane | Electrical & Controls |
| Area/Building | Blower Building |
| Discipline | Process-Mechanical |
| Drawing Sheets | E2.2 |
| Spec Sections | — |
| Addenda | — |
| Submittal Req (Y/N) | Not stated |
| Testing/Startup Req (Y/N) | Not stated |
| Wiki Note(s) | E2.2 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Inferred |
| Source Citation | E2.2 plan label "MOTORIZED LOUVER" and LP1 schedule circuit 3 (plans_9 p.4) |
| Notes | Cross-lane: Process & Mechanical. Operates when either exhaust fan runs (E2.2 key note 4). Status New inferred. |
