# PROPOSED-2W-Pressure-Transducer — 2W system pressure transducer, 0–150 psi, 4–20 mA, Blower Building

- **Component ID:** PROPOSED-2W-Pressure-Transducer
- **Type:** Instrument (assigned from the tag and name)
- **Discipline:** Controls
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Blower Building
- **Status:** Not stated · **Bid Item:** 6 · **Tag level:** Verified

## Summary

2W system pressure transducer, 0–150 psi, 4–20 mA, Blower Building; status not stated on the drawings; area: Blower Building [Verified]. Shown on E2.1; E6.3; E7.5: E2.1 plan label "2W PRESSURE TRANSDUCER" and conduit C-2WPT (plans_9 p.3); E6.3 C-2WPT 1/2" 1 #18TSP to "2W PRESSURE SENSOR" (plans_10 p.4) [Verified]. Governing Division 26 section(s): 26 80 00; 26 80 00; submittals Y, testing/startup Y (26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)) [Verified]. No printed tag on E7.5 (instrument symbol "PT" only), so the PROPOSED tag stays [Verified].

## Related documents — where it appears

- [E2.1 — Blower Building Power, Control and Grounding Plan](../../Drawings/067%20E2.1%20-%20Blower%20Building%20Power%2C%20Control%20and%20Grounding%20Plan.md): E2.1 plan label "2W PRESSURE TRANSDUCER" and conduit C-2WPT (plans_9 p.3)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 C-2WPT 1/2" 1 #18TSP to "2W PRESSURE SENSOR" (plans_10 p.4)
- [E7.5 — Main PLC Control Panel — Analog Inputs — Sheet 1](../../Drawings/082%20E7.5%20-%20Main%20PLC%20Control%20Panel%20-%20Analog%20Inputs%20-%20Sheet%201.md): E7.5 analog input 0 "2W SYSTEM PRESSURE 0-150 PSI" (plans_11 p.2)
- [26 80 00 — Control System](../../Specifications/26%2080%2000%20-%20Control%20System.md): 26 80 00 ¶2.04 C (pp.362–363): piezo-resistive pressure transducer, ASCO Model G2 or equal
- [26 80 00 — Control System](../../Specifications/26%2080%2000%20-%20Control%20System.md): 26 80 00 ¶2.04 C (pp.362–363): piezo-resistive pressure transducer, ASCO Model G2 or equal
- Document notes in `Electrical_and_Controls_Wiki.md`: E2.1; E6.3; E7.5; 26 80 00

## Open issues

- None open for this component in the Known Issues list.

## Related components

- None named in this component's Ledger text.

## Tags

PROPOSED-2W-Pressure-Transducer; Instrument; Blower Building; E2.1; E6.3; E7.5; 26 80 00; 26 80 00; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-2W-Pressure-Transducer |
| Name | 2W system pressure transducer, 0–150 psi, 4–20 mA, Blower Building |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Blower Building |
| Discipline | Controls |
| Drawing Sheets | E2.1; E6.3; E7.5 |
| Spec Sections | 26 80 00; 26 80 00 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E2.1; E6.3; E7.5; 26 80 00 |
| Status | Not stated |
| Verified/Verified-Visual/Inferred/Unresolved | Verified |
| Source Citation | E2.1 plan label "2W PRESSURE TRANSDUCER" and conduit C-2WPT (plans_9 p.3); E6.3 C-2WPT 1/2" 1 #18TSP to "2W PRESSURE SENSOR" (plans_10 p.4); E7.5 analog input 0 "2W SYSTEM PRESSURE 0-150 PSI" (plans_11 p.2); 26 80 00 ¶2.04 C (pp.362–363): piezo-resistive pressure transducer, ASCO Model G2 or equal; Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) |
| Notes | No printed tag on E7.5 (instrument symbol "PT" only), so the PROPOSED tag stays. Main PLC analog input 0 (E7.5); signal C-2WPT (E6.3). |
