# PROPOSED-Blower-Building-Door-Intrusion-Switch — Door intrusion switch, magnetic reed SPDT, Interlogix Sentrol 2807T or equal

- **Component ID:** PROPOSED-Blower-Building-Door-Intrusion-Switch
- **Type:** Instrument (assigned from the tag and name)
- **Discipline:** Controls
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Blower Building
- **Status:** New · **Bid Item:** 6 · **Tag level:** Verified

## Summary

Door intrusion switch, magnetic reed SPDT, Interlogix Sentrol 2807T or equal; new work; area: Blower Building [Verified]. Shown on E2.1; E6.3; E7.3: E2.1 key note 5 (plans_9 p.3); E6.3 C-INT 1/2" 2 #14 (plans_10 p.4) [Verified]. Governing Division 26 section(s): 26 80 00; submittals Y, testing/startup Y (26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)) [Verified]. Wired to the PLC control panel (C-INT) [Verified].

## Related documents — where it appears

- [E2.1 — Blower Building Power, Control and Grounding Plan](../../Drawings/067%20E2.1%20-%20Blower%20Building%20Power%2C%20Control%20and%20Grounding%20Plan.md): E2.1 key note 5 (plans_9 p.3)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 C-INT 1/2" 2 #14 (plans_10 p.4)
- [E7.3 — Main PLC Control Panel — Digital Inputs](../../Drawings/080%20E7.3%20-%20Main%20PLC%20Control%20Panel%20-%20Digital%20Inputs.md): E7.3 input "INTRUSION DOOR SWITCH" (printed "DOOOR"), card 3 (plans_10 p.8)
- [26 80 00 — Control System](../../Specifications/26%2080%2000%20-%20Control%20System.md): 26 80 00 ¶2.04 I (p.365): door switch for intrusion sensing
- Document notes in `Electrical_and_Controls_Wiki.md`: E2.1; E6.3; E7.3; 26 80 00

## Open issues

- None open for this component in the Known Issues list.

## Related components

- None named in this component's Ledger text.

## Tags

PROPOSED-Blower-Building-Door-Intrusion-Switch; Instrument; Blower Building; E2.1; E6.3; E7.3; 26 80 00; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Blower-Building-Door-Intrusion-Switch |
| Name | Door intrusion switch, magnetic reed SPDT, Interlogix Sentrol 2807T or equal |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Blower Building |
| Discipline | Controls |
| Drawing Sheets | E2.1; E6.3; E7.3 |
| Spec Sections | 26 80 00 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E2.1; E6.3; E7.3; 26 80 00 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Verified |
| Source Citation | E2.1 key note 5 (plans_9 p.3); E6.3 C-INT 1/2" 2 #14 (plans_10 p.4); E7.3 input "INTRUSION DOOR SWITCH" (printed "DOOOR"), card 3 (plans_10 p.8); 26 80 00 ¶2.04 I (p.365): door switch for intrusion sensing; ¶3.09 L (p.377) intrusion alarms in the PLC; Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) |
| Notes | Wired to the PLC control panel (C-INT). |
