# PROPOSED-Blower-Building-Grounding-Electrode-System — Blower Building grounding electrode system (ground rods, concrete-encased electrode, structural steel, metal water pipe)

- **Component ID:** PROPOSED-Blower-Building-Grounding-Electrode-System
- **Type:** Grounding system (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Blower Building
- **Status:** New · **Bid Item:** 6 · **Tag level:** Verified

## Summary

Blower Building grounding electrode system (ground rods, concrete-encased electrode, structural steel, metal water pipe); new work; area: Blower Building [Verified]. Shown on E2.1; E10.1: E2.1 key note 1 and reference to detail 1/E10.1 (plans_9 p.3); E10.1 grounding system and ground rod details (plans_12 p.6) [Verified]. Governing Division 26 section(s): 26 05 26; submittals N, testing/startup Y (26 05 19 ¶3.07 pp.286–288 (insulation resistance 1,000 VDC, 1 megohm min; continuity; thermal imaging; ground rods 25 ohms max, composite 15 ohms)) [Verified].

## Related documents — where it appears

- [E2.1 — Blower Building Power, Control and Grounding Plan](../../Drawings/067%20E2.1%20-%20Blower%20Building%20Power%2C%20Control%20and%20Grounding%20Plan.md): E2.1 key note 1 and reference to detail 1/E10.1 (plans_9 p.3)
- [E10.1 — Electrical Details — Sheet 1](../../Drawings/094%20E10.1%20-%20Electrical%20Details%20-%20Sheet%201.md): E2.1 key note 1 and reference to detail 1/E10.1 (plans_9 p.3) · E10.1 grounding system and ground rod details (plans_12 p.6)
- [26 05 26 — Grounding and Bonding](../../Specifications/26%2005%2026%20-%20Grounding%20and%20Bonding.md): 26 05 26 ¶2.01 D (p.289): copper-clad rods 3/4 in x 8 ft
- Document notes in `Electrical_and_Controls_Wiki.md`: E2.1; E10.1; 26 05 26

## Open issues

- None open for this component in the Known Issues list.

## Related components

- None named in this component's Ledger text.

## Tags

PROPOSED-Blower-Building-Grounding-Electrode-System; Grounding system; Blower Building; E2.1; E10.1; 26 05 26; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Blower-Building-Grounding-Electrode-System |
| Name | Blower Building grounding electrode system (ground rods, concrete-encased electrode, structural steel, metal water pipe) |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Blower Building |
| Discipline | Electrical |
| Drawing Sheets | E2.1; E10.1 |
| Spec Sections | 26 05 26 |
| Addenda | — |
| Submittal Req (Y/N) | N |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E2.1; E10.1; 26 05 26 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Verified |
| Source Citation | E2.1 key note 1 and reference to detail 1/E10.1 (plans_9 p.3); E10.1 grounding system and ground rod details (plans_12 p.6); 26 05 26 ¶2.01 D (p.289): copper-clad rods 3/4 in x 8 ft; 26 05 19 ¶3.07 G.3 (p.288): 25 ohms maximum per rod, 15 ohms composite; Testing/startup: 26 05 19 ¶3.07 pp.286–288 (insulation resistance 1,000 VDC, 1 megohm min; continuity; thermal imaging; ground rods 25 ohms max, composite 15 ohms) |
| Notes | — |
