# PROPOSED-Blower-Building-Ventilation-Control-Panel — Ventilation control panel: relay controls, one thermostat per exhaust fan, louver interlock

- **Component ID:** PROPOSED-Blower-Building-Ventilation-Control-Panel
- **Type:** Control panel (assigned from the tag and name)
- **Discipline:** Controls
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Blower Building
- **Status:** New · **Bid Item:** 6 · **Tag level:** Verified

## Summary

Ventilation control panel: relay controls, one thermostat per exhaust fan, louver interlock; new work; area: Blower Building [Verified]. Shown on E2.2: E2.2 key note 4 (plans_9 p.4) [Verified]. No Division 26 section in this lane's stack governs it, so submittal and testing requirements read Not stated here [Verified]. Elevation and wiring on E9.3 [Verified].

## Related documents — where it appears

- [E2.2 — Blower Building Lighting and HVAC Plan](../../Drawings/068%20E2.2%20-%20Blower%20Building%20Lighting%20and%20HVAC%20Plan.md): E2.2 key note 4 (plans_9 p.4)
- Document notes in `Electrical_and_Controls_Wiki.md`: E2.2

## Open issues

- Known Issues item 16: Three items with no governing Division 26 section (Unresolved; Issues #20)

## Related components

- None named in this component's Ledger text.

## Tags

PROPOSED-Blower-Building-Ventilation-Control-Panel; Control panel; Blower Building; E2.2; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Blower-Building-Ventilation-Control-Panel |
| Name | Ventilation control panel: relay controls, one thermostat per exhaust fan, louver interlock |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Blower Building |
| Discipline | Controls |
| Drawing Sheets | E2.2 |
| Spec Sections | — |
| Addenda | — |
| Submittal Req (Y/N) | Not stated |
| Testing/Startup Req (Y/N) | Not stated |
| Wiki Note(s) | E2.2 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Verified |
| Source Citation | E2.2 key note 4 (plans_9 p.4) |
| Notes | Elevation and wiring on E9.3. 02 notes 23 34 00 cross-checks E9.3.; Tag renamed from PROPOSED-Ventilation-Control-Panel after a second ventilation control panel appeared on E4.1 (workflow log).; Not in 26 80 00 ¶2.02 (it lists one ventilation control panel, the Treatment Building unit of ¶3.09 J); no Division 26 section governs it. |
