# T2 — Transformer T2, 20 kVA, 480–120/240V (MCC; feeds load center LP1)

- **Component ID:** T2
- **Type:** Transformer (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Blower Building
- **Status:** New · **Bid Item:** 6 · **Tag level:** Inferred

## Summary

Transformer T2, 20 kVA, 480–120/240V (MCC; feeds load center LP1); new work; area: Blower Building [Inferred — basis in the Ledger notes]. Shown on E6.1; E9.1: E6.1 one-line (MCC 60/2 to T2 and load center 120/240V) and load calcs "LP-1 MCC load center 20 kVA" (plans_10 p.2); E9.1 NP-7G transformer disconnect and NP-7J "TRANSFORMER / 480-120/240V / 20 kVA", MCC section 7 (plans_12 p.3) [Inferred]. Governing Division 26 section(s): 26 22 13; submittals Y, testing/startup N (26 22 13 ¶1.05 p.297 (catalog data per 26 05 00)) [Verified]. Status New inferred: part of the new MCC line-up [Inferred].

## Related documents — where it appears

- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): E6.1 one-line (MCC 60/2 to T2 and load center 120/240V) and load calcs "LP-1 MCC load center 20 kVA" (plans_10 p.2)
- [E9.1 — Blower Building Motor Control Center Elevation](../../Drawings/091%20E9.1%20-%20Blower%20Building%20Motor%20Control%20Center%20Elevation.md): E9.1 NP-7G transformer disconnect and NP-7J "TRANSFORMER / 480-120/240V / 20 kVA", MCC section 7 (plans_12 p.3)
- [26 22 13 — Dry Type Transformers](../../Specifications/26%2022%2013%20-%20Dry%20Type%20Transformers.md): Submittal: 26 22 13 ¶1.05 p.297 (catalog data per 26 05 00)
- Document notes in `Electrical_and_Controls_Wiki.md`: E6.1; E9.1; 26 22 13

## Open issues

- None open for this component in the Known Issues list.

## Related components

- [LP-1](LP-1.md) — Lighting panel LP1, 120/240 V 1-ph 3-W, 100 A bus, 100 A main breaker, 10,000 AIC, surface mounted
- [MCC](MCC.md) — Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER

## Tags

T2; Transformer; Blower Building; E6.1; E9.1; 26 22 13; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | T2 |
| Name | Transformer T2, 20 kVA, 480–120/240V (MCC; feeds load center LP1) |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Blower Building |
| Discipline | Electrical |
| Drawing Sheets | E6.1; E9.1 |
| Spec Sections | 26 22 13 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | N |
| Wiki Note(s) | E6.1; E9.1; 26 22 13 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Inferred |
| Source Citation | E6.1 one-line (MCC 60/2 to T2 and load center 120/240V) and load calcs "LP-1 MCC load center 20 kVA" (plans_10 p.2); E9.1 NP-7G transformer disconnect and NP-7J "TRANSFORMER / 480-120/240V / 20 kVA", MCC section 7 (plans_12 p.3); Submittal: 26 22 13 ¶1.05 p.297 (catalog data per 26 05 00) |
| Notes | Status New inferred: part of the new MCC line-up. |
