# ATS (E) — Existing automatic transfer switch, 4-wire, 3-pole

- **Component ID:** ATS (E)
- **Type:** Transfer switch (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Electric Service Area
- **Status:** Demolished · **Bid Item:** 6 · **Tag level:** Verified-Visual

## Summary

Existing automatic transfer switch, 4-wire, 3-pole; existing, to be removed; area: Electric Service Area [Verified-Visual]. Shown on E0.2: E0.2 one-line; demo note D4 (plans_8 p.7) [Verified-Visual]. Division 26 reference: 26 05 00; no submittal or testing requirement is recorded for this item [Verified].

## Related documents — where it appears

- [E0.2 — Electrical Demolition Site Plan and One Line Diagram](../../Drawings/063%20E0.2%20-%20Electrical%20Demolition%20Site%20Plan%20and%20One%20Line%20Diagram.md): E0.2 one-line · demo note D4 (plans_8 p.7)
- [26 05 00 — General Electrical](../../Specifications/26%2005%2000%20-%20General%20Electrical.md): 26 05 00 ¶3.03 E.4 (main spec p.279): contractor demolishes the existing 208V service — secondary raceway and conductors, CT enclosure, meter base, generator and ATS
- Document notes in `Electrical_and_Controls_Wiki.md`: E0.2; 26 05 00

## Open issues

- None open for this component in the Known Issues list.

## Related components

- [ATS](ATS.md) — Automatic transfer switch, service-entrance rated, 480Y/277V, 400 A (permanent)

## Tags

ATS (E); Transfer switch; Electric Service Area; E0.2; 26 05 00; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | ATS (E) |
| Name | Existing automatic transfer switch, 4-wire, 3-pole |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Electric Service Area |
| Discipline | Electrical |
| Drawing Sheets | E0.2 |
| Spec Sections | 26 05 00 |
| Addenda | — |
| Submittal Req (Y/N) | Not stated |
| Testing/Startup Req (Y/N) | Not stated |
| Wiki Note(s) | E0.2; 26 05 00 |
| Status | Demolished |
| Verified/Verified-Visual/Inferred/Unresolved | Verified-Visual |
| Source Citation | E0.2 one-line; demo note D4 (plans_8 p.7); 26 05 00 ¶3.03 E.4 (main spec p.279): contractor demolishes the existing 208V service — secondary raceway and conductors, CT enclosure, meter base, generator and ATS |
| Notes | — |
