# ATS — Automatic transfer switch, service-entrance rated, 480Y/277V, 400 A (permanent)

- **Component ID:** ATS
- **Type:** Transfer switch (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; Add. 4 (issued February 9, 2023): Add. 4 p.1, Clarification 5 — Add. 4 governs
- **Area/Building:** Electric Service Area
- **Status:** New · **Bid Item:** 6; 18 — Unresolved (see 04) for the temporary-generator connection · **Tag level:** Unresolved

## Summary

Automatic transfer switch, service-entrance rated, 480Y/277V, 400 A (permanent); new work; area: Electric Service Area [Unresolved — see Open issues]. Shown on E1.1; E6.1; E6.3; E7.3: E1.1 plan label "480Y/277V 400 AMP SERVICE ENTRANCE AUTOMATIC TRANSFER SWITCH" (plans_9 p.2); Add. 4 p.1, Clarification 5 [Unresolved]. Governing Division 26 section(s): 26 36 00; submittals Y, testing/startup Y (26 36 00 ¶1.03–1.05 p.338 (action, informational, closeout submittals); 26 36 00 ¶2.05 and ¶3.03–3.04 pp.345–347 (factory dielectric test; field tests by manufacturer representative with reports)) [Verified]. Addendum 4: Add. 4 p.1, Clarification 5 — Add. 4 governs [Verified]. Add. 4 Clarification 5: the transfer switch is the permanent ATS (not a long-lead item); the temporary back-up generator connects to it until the permanent genset arrives; test generator connections and automatic load transfer [Unresolved].

## Related documents — where it appears

- [E1.1 — Electric Service Area Plan](../../Drawings/066%20E1.1%20-%20Electric%20Service%20Area%20Plan.md): E1.1 plan label "480Y/277V 400 AMP SERVICE ENTRANCE AUTOMATIC TRANSFER SWITCH" (plans_9 p.2)
- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): E6.1 one-line "400A SERVICE ENTRANCE AUTOMATIC TRANSFER SWITCH 4W, 3 POLE NEMA 12, DELAYED OPEN TRANSITION" (plans_10 p.2)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 P-ATS, P-MDP, C-ATS (plans_10 p.4)
- [E7.3 — Main PLC Control Panel — Digital Inputs](../../Drawings/080%20E7.3%20-%20Main%20PLC%20Control%20Panel%20-%20Digital%20Inputs.md): E7.3 inputs "UTILITY POWER NORMAL" and "EMERGENCY POSITION" (plans_10 p.8)
- [26 36 00 — Automatic Transfer Switches](../../Specifications/26%2036%2000%20-%20Automatic%20Transfer%20Switches.md): 26 36 00: basis of design Cummins OTECSE, NEMA 12, PowerCommand 40-01; programmed transition 0–60 s; 100% neutral bus; other makes need approval two weeks before bid.
- [Add. 4 p.1 — Clarifications (items 3, 4 and 5 bear on this lane)](../../Addendum%204/Add%204%20p01%20-%20Clarifications%20%28items%203%2C%204%20and%205%20bear%20on%20this%20lane%29.md): Add. 4 p.1, Clarification 5 — Add. 4 governs
- Document notes in `Electrical_and_Controls_Wiki.md`: E1.1; Add. 4 Generator Exhibit; E6.1; E6.3; E7.3; 26 36 00

## Open issues

- Known Issues item 13: Temporary generator rating (Unresolved; Issues #19)
- Known Issues item 17: Temporary generator bid item (Unresolved; cited flag)

## Other issues that mention this tag

- Issues #4: MDP panel schedule load is below the E6.1 load calculation demand and the 225 kVA utility transformer (Unresolved)

## Related components

- [MDP](MDP.md) — Main distribution panel MDP, 480Y/277V 3-ph 4-W, 400 A bus, main lugs only, 42,000 AIC, surface mounted, with SPD

## Tags

ATS; Transfer switch; Electric Service Area; E1.1; E6.1; E6.3; E7.3; 26 36 00; Add. 4; Bid Item 6; 18 — Unresolved (see 04) for the temporary-generator connection

## Ledger record

| Field | Value |
|---|---|
| Tag | ATS |
| Name | Automatic transfer switch, service-entrance rated, 480Y/277V, 400 A (permanent) |
| Bid Item | 6; 18 — Unresolved (see 04) for the temporary-generator connection |
| Lane | Electrical & Controls |
| Area/Building | Electric Service Area |
| Discipline | Electrical |
| Drawing Sheets | E1.1; E6.1; E6.3; E7.3 |
| Spec Sections | 26 36 00 |
| Addenda | Add. 4 p.1, Clarification 5 — Add. 4 governs |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E1.1; Add. 4 Generator Exhibit; E6.1; E6.3; E7.3; 26 36 00 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Unresolved |
| Source Citation | E1.1 plan label "480Y/277V 400 AMP SERVICE ENTRANCE AUTOMATIC TRANSFER SWITCH" (plans_9 p.2); Add. 4 p.1, Clarification 5; E6.1 one-line "400A SERVICE ENTRANCE AUTOMATIC TRANSFER SWITCH 4W, 3 POLE NEMA 12, DELAYED OPEN TRANSITION" (plans_10 p.2); E6.3 P-ATS, P-MDP, C-ATS (plans_10 p.4); E7.3 inputs "UTILITY POWER NORMAL" and "EMERGENCY POSITION" (plans_10 p.8); 26 05 00 ¶3.03 E.1 "new Service Rated ATS panel" and ¶3.03 G service equipment UL-labeled "Suitable for Use as Service Equipment" (pp.279–280); 26 80 00 ¶3.09 K (p.376): ATS status wired to the PLC; Submittal: 26 36 00 ¶1.03–1.05 p.338 (action, informational, closeout submittals); Testing/startup: 26 36 00 ¶2.05 and ¶3.03–3.04 pp.345–347 (factory dielectric test; field tests by manufacturer representative with reports) |
| Notes | Add. 4 Clarification 5: the transfer switch is the permanent ATS (not a long-lead item); the temporary back-up generator connects to it until the permanent genset arrives; test generator connections and automatic load transfer. Status New inferred: 480Y/277V equipment belongs to the new service (E0.2 gen. note 1) and the existing ATS is demolished (E0.2 D4).; E6.1: 4-wire, 3-pole, NEMA 12, delayed open transition, 400/3. E6.3: P-ATS (2) 2" 4 ea #3/0 from the CT enclosure; P-MDP (2) 2" 4 ea #3/0 + #3 G to MDP; C-ATS 24 VDC 8 #14 from the generator control panel.; 26 36 00: basis of design Cummins OTECSE, NEMA 12, PowerCommand 40-01; programmed transition 0–60 s; 100% neutral bus; other makes need approval two weeks before bid. |
