# GEN — Standby diesel generator, 480Y/277V, 125 kW / 156 kVA, sound-attenuated outdoor enclosure with sub-base diesel fuel tank (permanent)

- **Component ID:** GEN
- **Type:** Generator (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Electric Service Area
- **Status:** New · **Bid Item:** Unresolved — 1 or 6 (see 04, Other bid-item conflicts #1); Equipment Alternate E · **Tag level:** Unresolved
- **Cross-lane:** Civil & Site / Structural & Building

## Summary

Standby diesel generator, 480Y/277V, 125 kW / 156 kVA, sound-attenuated outdoor enclosure with sub-base diesel fuel tank (permanent); new work; area: Electric Service Area [Unresolved — see Open issues]. Shown on E1.1; E6.1; E6.3; E7.3; E10.3: E1.1 plan label "NEW 480Y/277V 125 kW DIESEL GENERATOR" (plans_9 p.2); E6.1 one-line "STANDBY DIESEL GENERATOR IN SOUND ATTENUATED OUTDOOR ENCLOSURE WITH SUB BASE DIESEL FUEL TANK 480Y/277V 3-PHASE 125kW / 156kVA" and load calculations (plans_10 p.2) [Unresolved]. Governing Division 26 section(s): 26 32 13; submittals Y, testing/startup Y (26 32 13 ¶1.04–1.08 pp.322–324 (action, informational, closeout, maintenance-material submittals); 26 32 13 ¶3.06–3.07 p.336 (field quality control; on-site acceptance with full-load resistive load bank, 2 h minimum)) [Verified]. Detail 1/E10.3 [Unresolved].

## Related documents — where it appears

- [E1.1 — Electric Service Area Plan](../../Drawings/066%20E1.1%20-%20Electric%20Service%20Area%20Plan.md): E1.1 plan label "NEW 480Y/277V 125 kW DIESEL GENERATOR" (plans_9 p.2)
- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): E6.1 one-line "STANDBY DIESEL GENERATOR IN SOUND ATTENUATED OUTDOOR ENCLOSURE WITH SUB BASE DIESEL FUEL TANK 480Y/277V 3-PHASE 125kW / 156kVA" and load calculations (plans_10 p.2)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 P-GEN, C-GEN (plans_10 p.4)
- [E7.3 — Main PLC Control Panel — Digital Inputs](../../Drawings/080%20E7.3%20-%20Main%20PLC%20Control%20Panel%20-%20Digital%20Inputs.md): E7.3 inputs "GENERATOR RUNNING" and "GENERATOR ALARM" (plans_10 p.8)
- [E10.3 — Standby Diesel Generator Elevations](../../Drawings/096%20E10.3%20-%20Standby%20Diesel%20Generator%20Elevations.md): E10.3 elevations and general notes 1–3 (plans_12 p.8)
- [26 32 13 — Diesel Emergency Engine Generator](../../Specifications/26%2032%2013%20-%20Diesel%20Emergency%20Engine%20Generator.md): 26 32 13: pre-approved Cummins, Kohler, Caterpillar, Generac; NFPA 110 Level 2; UL 2200; Tier 3; 35 h tank at 100% load; full-load resistive load bank test, 2 h minimum; full tank at commissioning; 2-year warranty.
- Document notes in `Electrical_and_Controls_Wiki.md`: E1.1; E6.1; E6.3; E7.3; E10.3; 26 32 13

## Open issues

- Known Issues item 18: Permanent generator bid item (Unresolved; cited flag)
- Known Issues item 19: Generator pad: civil or structural (Unresolved; Issues #22)

## Related components

- None named in this component's Ledger text.

## Tags

GEN; Generator; Electric Service Area; E1.1; E6.1; E6.3; E7.3; E10.3; 26 32 13; Bid Item Unresolved — 1 or 6 (see 04, Other bid-item conflicts #1); Equipment Alternate E

## Ledger record

| Field | Value |
|---|---|
| Tag | GEN |
| Name | Standby diesel generator, 480Y/277V, 125 kW / 156 kVA, sound-attenuated outdoor enclosure with sub-base diesel fuel tank (permanent) |
| Bid Item | Unresolved — 1 or 6 (see 04, Other bid-item conflicts #1); Equipment Alternate E |
| Lane | Electrical & Controls |
| Area/Building | Electric Service Area |
| Discipline | Electrical |
| Drawing Sheets | E1.1; E6.1; E6.3; E7.3; E10.3 |
| Spec Sections | 26 32 13 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E1.1; E6.1; E6.3; E7.3; E10.3; 26 32 13 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Unresolved |
| Source Citation | E1.1 plan label "NEW 480Y/277V 125 kW DIESEL GENERATOR" (plans_9 p.2); E6.1 one-line "STANDBY DIESEL GENERATOR IN SOUND ATTENUATED OUTDOOR ENCLOSURE WITH SUB BASE DIESEL FUEL TANK 480Y/277V 3-PHASE 125kW / 156kVA" and load calculations (plans_10 p.2); E6.3 P-GEN, C-GEN (plans_10 p.4); E7.3 inputs "GENERATOR RUNNING" and "GENERATOR ALARM" (plans_10 p.8); E10.3 elevations and general notes 1–3 (plans_12 p.8); 26 80 00 ¶3.09 K (p.376): generator status wired to the PLC; Submittal: 26 32 13 ¶1.04–1.08 pp.322–324 (action, informational, closeout, maintenance-material submittals); Testing/startup: 26 32 13 ¶3.06–3.07 p.336 (field quality control; on-site acceptance with full-load resistive load bank, 2 h minimum) |
| Notes | Detail 1/E10.3. Pad: "concrete generator pad per civil" — Cross-lane: Civil & Site / Structural & Building. Pad rebar bonded to generator and grounding electrode system (G2). 120 V 20 A auxiliary circuit for battery charger and coolant heater (E1.1 key note 4; LP1 circuit 8 on E2.2). Add. 4 Clarification 5: temporary generator serves until this genset arrives.; Output breaker 250/3; P-GEN 3" 4 #250 kcmil + #4 G; C-GEN 24 VDC 8 #14 to the PLC (E6.3). E6.1 generator load 188.0 A = 156 kVA at 480 V.; E10.3: basis of design Cummins C125D6D, EPA Tier 3, 72 dBA at 7 m; sub-base dual-wall tank, 351 gal usable, 35 h at full load (10.1 gal/hr), leak detection, high fuel alarm, low fuel switch; pad per civil specifications.; 26 32 13: pre-approved Cummins, Kohler, Caterpillar, Generac; NFPA 110 Level 2; UL 2200; Tier 3; 35 h tank at 100% load; full-load resistive load bank test, 2 h minimum; full tank at commissioning; 2-year warranty. |
