# P-SEC — Utility secondary conduit and conductors, new utility transformer to service equipment (by contractor)

- **Component ID:** P-SEC
- **Type:** Raceway and feeder (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Electric Service Area
- **Status:** New · **Bid Item:** 6 · **Tag level:** Verified-Visual

## Summary

Utility secondary conduit and conductors, new utility transformer to service equipment (by contractor); new work; area: Electric Service Area [Verified-Visual]. Shown on E1.1; E6.1; E6.3: E1.1 key note 1 ("secondary conduit and wire by contractor") and plan conduit tag P-SEC (plans_9 p.2); E6.3 P-SEC (2) 2" 4 ea #3/0, no ground, utility transformer secondary to CT enclosure (plans_10 p.4) [Verified-Visual]. Governing Division 26 section(s): 26 05 19; 26 05 33; 26 05 00; submittals N, testing/startup Y (26 05 19 ¶3.07 pp.286–288 (insulation resistance 1,000 VDC, 1 megohm min; continuity; thermal imaging; ground rods 25 ohms max, composite 15 ohms)) [Verified]. Carried as a row because key note 1 assigns it as contractor scope [Verified-Visual].

## Related documents — where it appears

- [E1.1 — Electric Service Area Plan](../../Drawings/066%20E1.1%20-%20Electric%20Service%20Area%20Plan.md): E1.1 key note 1 ("secondary conduit and wire by contractor") and plan conduit tag P-SEC (plans_9 p.2)
- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): Listed for this page in the Ledger; no page-specific citation text in the row.
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 P-SEC (2) 2" 4 ea #3/0, no ground, utility transformer secondary to CT enclosure (plans_10 p.4)
- [26 05 19 — Wire and Cable](../../Specifications/26%2005%2019%20-%20Wire%20and%20Cable.md): Testing/startup: 26 05 19 ¶3.07 pp.286–288 (insulation resistance 1,000 VDC, 1 megohm min; continuity; thermal imaging; ground rods 25 ohms max, composite 15 ohms)
- [26 05 33 — Raceways and Boxes](../../Specifications/26%2005%2033%20-%20Raceways%20and%20Boxes.md): Governing section per the Ledger Spec Sections column; no paragraph cited in the row.
- [26 05 00 — General Electrical](../../Specifications/26%2005%2000%20-%20General%20Electrical.md): 26 05 00 ¶3.03 E.1 (p.279): contractor provides the new underground secondary, conduit and conductors, from the existing transformer pad to the CT enclosure, service-rated ATS and 400 A distribution panel
- Document notes in `Electrical_and_Controls_Wiki.md`: E1.1; E6.1; E6.3

## Open issues

- None open for this component in the Known Issues list.

## Related components

- [ATS](ATS.md) — Automatic transfer switch, service-entrance rated, 480Y/277V, 400 A (permanent)

## Tags

P-SEC; Raceway and feeder; Electric Service Area; E1.1; E6.1; E6.3; 26 05 19; 26 05 33; 26 05 00; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | P-SEC |
| Name | Utility secondary conduit and conductors, new utility transformer to service equipment (by contractor) |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Electric Service Area |
| Discipline | Electrical |
| Drawing Sheets | E1.1; E6.1; E6.3 |
| Spec Sections | 26 05 19; 26 05 33; 26 05 00 |
| Addenda | — |
| Submittal Req (Y/N) | N |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E1.1; E6.1; E6.3 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Verified-Visual |
| Source Citation | E1.1 key note 1 ("secondary conduit and wire by contractor") and plan conduit tag P-SEC (plans_9 p.2); E6.3 P-SEC (2) 2" 4 ea #3/0, no ground, utility transformer secondary to CT enclosure (plans_10 p.4); 26 05 00 ¶3.03 E.1 (p.279): contractor provides the new underground secondary, conduit and conductors, from the existing transformer pad to the CT enclosure, service-rated ATS and 400 A distribution panel; Utility terminates it at the transformer (¶3.03 F.2.c); Testing/startup: 26 05 19 ¶3.07 pp.286–288 (insulation resistance 1,000 VDC, 1 megohm min; continuity; thermal imaging; ground rods 25 ohms max, composite 15 ohms) |
| Notes | Carried as a row because key note 1 assigns it as contractor scope. Sizing per E6.3. |
