# P-TPS — Replacement 200 A 208Y/120V feeder, existing switchgear to Panel TPS

- **Component ID:** P-TPS
- **Type:** Raceway and feeder (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Site — Electric Service Area to existing Treatment Building
- **Status:** New · **Bid Item:** 6 · **Tag level:** Verified

## Summary

Replacement 200 A 208Y/120V feeder, existing switchgear to Panel TPS; new work; area: Site — Electric Service Area to existing Treatment Building [Verified]. Shown on E0.2; E1.1; E4.1; E6.1; E6.3: E1.1 key note 6 and plan conduit tag (plans_9 p.2); E0.2 demo note D5 (plans_8 p.7) [Verified]. Governing Division 26 section(s): 26 05 19; 26 05 33; submittals N, testing/startup Y (26 05 19 ¶3.07 pp.286–288 (insulation resistance 1,000 VDC, 1 megohm min; continuity; thermal imaging; ground rods 25 ohms max, composite 15 ohms)) [Verified]. Replaces the demolished existing 200 A feeder [Verified].

## Related documents — where it appears

- [E0.2 — Electrical Demolition Site Plan and One Line Diagram](../../Drawings/063%20E0.2%20-%20Electrical%20Demolition%20Site%20Plan%20and%20One%20Line%20Diagram.md): E0.2 demo note D5 (plans_8 p.7)
- [E1.1 — Electric Service Area Plan](../../Drawings/066%20E1.1%20-%20Electric%20Service%20Area%20Plan.md): E1.1 key note 6 and plan conduit tag (plans_9 p.2)
- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 plan (plans_9 p.6)
- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): E6.1 one-line: 200/3 in the Office Building 400 A I-Line panel to Panel TPS (plans_10 p.2)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 P-TPS 208 V 2" 4 #3/0 + #6 G (plans_10 p.4)
- [26 05 19 — Wire and Cable](../../Specifications/26%2005%2019%20-%20Wire%20and%20Cable.md): Testing/startup: 26 05 19 ¶3.07 pp.286–288 (insulation resistance 1,000 VDC, 1 megohm min; continuity; thermal imaging; ground rods 25 ohms max, composite 15 ohms)
- [26 05 33 — Raceways and Boxes](../../Specifications/26%2005%2033%20-%20Raceways%20and%20Boxes.md): Governing section per the Ledger Spec Sections column; no paragraph cited in the row.
- Document notes in `Electrical_and_Controls_Wiki.md`: E0.2; E1.1; E4.1; E6.1; E6.3

## Open issues

- None open for this component in the Known Issues list.

## Related components

- [TPS](../Treatment%20Building/TPS.md) — Panel TPS, 208Y/120V 3-ph 4-W, 200 A (kept; re-fed)

## Tags

P-TPS; Raceway and feeder; Electric Service Area; E0.2; E1.1; E4.1; E6.1; E6.3; 26 05 19; 26 05 33; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | P-TPS |
| Name | Replacement 200 A 208Y/120V feeder, existing switchgear to Panel TPS |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Site — Electric Service Area to existing Treatment Building |
| Discipline | Electrical |
| Drawing Sheets | E0.2; E1.1; E4.1; E6.1; E6.3 |
| Spec Sections | 26 05 19; 26 05 33 |
| Addenda | — |
| Submittal Req (Y/N) | N |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E0.2; E1.1; E4.1; E6.1; E6.3 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Verified |
| Source Citation | E1.1 key note 6 and plan conduit tag (plans_9 p.2); E0.2 demo note D5 (plans_8 p.7); E6.1 one-line: 200/3 in the Office Building 400 A I-Line panel to Panel TPS (plans_10 p.2); E6.3 P-TPS 208 V 2" 4 #3/0 + #6 G (plans_10 p.4); E4.1 plan (plans_9 p.6); Testing/startup: 26 05 19 ¶3.07 pp.286–288 (insulation resistance 1,000 VDC, 1 megohm min; continuity; thermal imaging; ground rods 25 ohms max, composite 15 ohms) |
| Notes | Replaces the demolished existing 200 A feeder. Source named only as "existing switchgear". Routing per site plan and E6.3.; Source named three ways — "existing switchgear" (E0.2 D5, E1.1 key note 6), "existing 208Y/120V shop SWBD" (E6.3), and the 400 A I-Line distribution panel (E6.1 one-line); same equipment by the one-line (Inferred). |
