# PROPOSED-Existing-Grounding-Electrode-System — Existing grounding electrode system (kept; new equipment and electrodes bonded to it)

- **Component ID:** PROPOSED-Existing-Grounding-Electrode-System
- **Type:** Grounding system (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Electric Service Area / existing buildings
- **Status:** Existing · **Bid Item:** 6 · **Tag level:** Verified

## Summary

Existing grounding electrode system (kept; new equipment and electrodes bonded to it); existing, kept in service; area: Electric Service Area / existing buildings [Verified]. Shown on E0.2; E1.1: E0.2 demo note D6 (plans_8 p.7); E1.1 grounding note G4 (plans_9 p.2) [Verified]. Governing Division 26 section(s): 26 05 26; submittals N, testing/startup N [Verified].

## Related documents — where it appears

- [E0.2 — Electrical Demolition Site Plan and One Line Diagram](../../Drawings/063%20E0.2%20-%20Electrical%20Demolition%20Site%20Plan%20and%20One%20Line%20Diagram.md): E0.2 demo note D6 (plans_8 p.7)
- [E1.1 — Electric Service Area Plan](../../Drawings/066%20E1.1%20-%20Electric%20Service%20Area%20Plan.md): E1.1 grounding note G4 (plans_9 p.2)
- [26 05 26 — Grounding and Bonding](../../Specifications/26%2005%2026%20-%20Grounding%20and%20Bonding.md): Governing section per the Ledger Spec Sections column; no paragraph cited in the row.
- Document notes in `Electrical_and_Controls_Wiki.md`: E0.2; E1.1

## Open issues

- None open for this component in the Known Issues list.

## Related components

- None named in this component's Ledger text.

## Tags

PROPOSED-Existing-Grounding-Electrode-System; Grounding system; Electric Service Area; E0.2; E1.1; 26 05 26; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Existing-Grounding-Electrode-System |
| Name | Existing grounding electrode system (kept; new equipment and electrodes bonded to it) |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Electric Service Area / existing buildings |
| Discipline | Electrical |
| Drawing Sheets | E0.2; E1.1 |
| Spec Sections | 26 05 26 |
| Addenda | — |
| Submittal Req (Y/N) | N |
| Testing/Startup Req (Y/N) | N |
| Wiki Note(s) | E0.2; E1.1 |
| Status | Existing |
| Verified/Verified-Visual/Inferred/Unresolved | Verified |
| Source Citation | E0.2 demo note D6 (plans_8 p.7); E1.1 grounding note G4 (plans_9 p.2) |
| Notes | — |
