# PROPOSED-Temporary-Backup-Generator — Temporary back-up generator (rental), connected to the permanent ATS until the permanent generator arrives; example cut sheet MQ Power 120 kW prime diesel

- **Component ID:** PROPOSED-Temporary-Backup-Generator
- **Type:** Generator (temporary) (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; Add. 4 (issued February 9, 2023): Add. 4 p.1, Clarification 5; exhibit pp.11–13 — Add. 4 governs
- **Area/Building:** Electric Service Area
- **Status:** Temporary · **Bid Item:** 18 — Unresolved (see 04) · **Tag level:** Unresolved

## Summary

Temporary back-up generator (rental), connected to the permanent ATS until the permanent generator arrives; example cut sheet MQ Power 120 kW prime diesel; temporary works; area: Electric Service Area [Unresolved — see Open issues]. Not shown on the E sheets; source: Add. 4 p.1 Clarification 5 (permanent ATS, temporary connection, tests, 60 dBA or lower at full load, "example cut sheet"); Add. 4 exhibit pp.11–13 (Sunbelt 120 kW, MQ Power, John Deere 180 HP, 269 gal, 9 GPH, 30 h, 202x83x89 in, 9,784 lb, $735/day, $1,975/week, $4,620/4 weeks) [Unresolved]. Governing Division 26 section(s): 26 05 00; submittals Y, testing/startup Y (26 05 00 ¶1.016 C p.276 (schedule and written plan for disruptions over 20 minutes, Owner and Engineer approval); Add. 4 p.1 Clarification 5 (test generator connections; automatic load transfer test)) [Verified]. Addendum 4: Add. 4 p.1, Clarification 5; exhibit pp.11–13 — Add. 4 governs [Verified]. Rating not stated: 120 kW prime is about 150 kVA at 0.8 pf against the E6.1 generator load of 188.0 A (156 kVA at 480 V) (Inferred arithmetic) — see Issues [Unresolved].

## Related documents — where it appears

- [26 05 00 — General Electrical](../../Specifications/26%2005%2000%20-%20General%20Electrical.md): 26 05 00 ¶1.016 C (p.276) and ¶3.03 E.5 (p.279)
- [Add. 4 p.1 — Clarifications (items 3, 4 and 5 bear on this lane)](../../Addendum%204/Add%204%20p01%20-%20Clarifications%20%28items%203%2C%204%20and%205%20bear%20on%20this%20lane%29.md): Add. 4 p.1, Clarification 5
- [Add. 4 p.11 — Rental generator exhibit, page 1 of 3](../../Addendum%204/Add%204%20p11%20-%20Rental%20generator%20exhibit%2C%20page%201%20of%203.md): exhibit pp.11–13 — Add. 4 governs
- [Add. 4 p.12 — Rental generator exhibit, page 2 of 3](../../Addendum%204/Add%204%20p12%20-%20Rental%20generator%20exhibit%2C%20page%202%20of%203.md): exhibit pp.11–13 — Add. 4 governs
- Drawing sheets: None (Add. 4 and 26 05 00 only)
- Document notes in `Electrical_and_Controls_Wiki.md`: Add. 4 Generator Exhibit; 26 05 00

## Open issues

- Known Issues item 13: Temporary generator rating (Unresolved; Issues #19)
- Known Issues item 17: Temporary generator bid item (Unresolved; cited flag)

## Related components

- [ATS](ATS.md) — Automatic transfer switch, service-entrance rated, 480Y/277V, 400 A (permanent)

## Tags

PROPOSED-Temporary-Backup-Generator; Generator (temporary); Electric Service Area; None (Add. 4 and 26 05 00 only); 26 05 00; Add. 4; Bid Item 18 — Unresolved (see 04)

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Temporary-Backup-Generator |
| Name | Temporary back-up generator (rental), connected to the permanent ATS until the permanent generator arrives; example cut sheet MQ Power 120 kW prime diesel |
| Bid Item | 18 — Unresolved (see 04) |
| Lane | Electrical & Controls |
| Area/Building | Electric Service Area |
| Discipline | Electrical |
| Drawing Sheets | None (Add. 4 and 26 05 00 only) |
| Spec Sections | 26 05 00 |
| Addenda | Add. 4 p.1, Clarification 5; exhibit pp.11–13 — Add. 4 governs |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | Add. 4 Generator Exhibit; 26 05 00 |
| Status | Temporary |
| Verified/Verified-Visual/Inferred/Unresolved | Unresolved |
| Source Citation | Add. 4 p.1 Clarification 5 (permanent ATS, temporary connection, tests, 60 dBA or lower at full load, "example cut sheet"); Add. 4 exhibit pp.11–13 (Sunbelt 120 kW, MQ Power, John Deere 180 HP, 269 gal, 9 GPH, 30 h, 202x83x89 in, 9,784 lb, $735/day, $1,975/week, $4,620/4 weeks); 26 05 00 ¶1.016 C (p.276) and ¶3.03 E.5 (p.279); Submittal: 26 05 00 ¶1.016 C p.276 (schedule and written plan for disruptions over 20 minutes, Owner and Engineer approval); Testing/startup: Add. 4 p.1 Clarification 5 (test generator connections; automatic load transfer test) |
| Notes | Rating not stated: 120 kW prime is about 150 kVA at 0.8 pf against the E6.1 generator load of 188.0 A (156 kVA at 480 V) (Inferred arithmetic) — see Issues. Division 26 also requires temporary generators for disruptions over 20 minutes with an Owner/Engineer-approved written plan (26 05 00 ¶1.016 C), so the item sits under Item 6 and Bid Item #18 — cited flag in Issues. |
