# PROPOSED-Existing-208V-400A-Distribution-Panel — Existing 208Y/120V 400 A distribution panel (Square-D I-Line), Office Building, re-fed from transformer TS

- **Component ID:** PROPOSED-Existing-208V-400A-Distribution-Panel
- **Type:** Panelboard (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Existing Office Building
- **Status:** Existing · **Bid Item:** 6 · **Tag level:** Inferred

## Summary

Existing 208Y/120V 400 A distribution panel (Square-D I-Line), Office Building, re-fed from transformer TS; existing, kept in service; area: Existing Office Building [Inferred — basis in the Ledger notes]. Shown on E0.2; E1.1; E6.1; E6.3: E1.1 plan label "EXISTING 208Y/120V 400 AMP PANEL" (plans_9 p.2); E0.2 one-line "DISTRIBUTION PANEL - 400 AMP - SQUARE-D I-LINE - 208Y/120V - OFFICE BUILDING" (plans_8 p.7) [Inferred]. No Division 26 section in this lane's stack governs it, so submittal and testing requirements read Not stated here [Verified]. Same panel on both sheets by matching voltage and rating (Inferred) [Inferred].

## Related documents — where it appears

- [E0.2 — Electrical Demolition Site Plan and One Line Diagram](../../Drawings/063%20E0.2%20-%20Electrical%20Demolition%20Site%20Plan%20and%20One%20Line%20Diagram.md): E0.2 one-line "DISTRIBUTION PANEL - 400 AMP - SQUARE-D I-LINE - 208Y/120V - OFFICE BUILDING" (plans_8 p.7)
- [E1.1 — Electric Service Area Plan](../../Drawings/066%20E1.1%20-%20Electric%20Service%20Area%20Plan.md): E1.1 plan label "EXISTING 208Y/120V 400 AMP PANEL" (plans_9 p.2)
- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): E6.1 one-line (plans_10 p.2)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 P-TSS destination "EXISTING 208Y/120V 400A SHOP PANEL" (plans_10 p.4)
- Document notes in `Electrical_and_Controls_Wiki.md`: E0.2; E1.1; E6.1; E6.3

## Open issues

- None open for this component in the Known Issues list.

## Related components

- [TPS](../Treatment%20Building/TPS.md) — Panel TPS, 208Y/120V 3-ph 4-W, 200 A (kept; re-fed)
- [TS](../Electric%20Service%20Area/TS.md) — Transformer TS, 75 kVA, 480–208Y/120V

## Tags

PROPOSED-Existing-208V-400A-Distribution-Panel; Panelboard; Existing Office-Lab-Shop Building; E0.2; E1.1; E6.1; E6.3; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Existing-208V-400A-Distribution-Panel |
| Name | Existing 208Y/120V 400 A distribution panel (Square-D I-Line), Office Building, re-fed from transformer TS |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Existing Office Building |
| Discipline | Electrical |
| Drawing Sheets | E0.2; E1.1; E6.1; E6.3 |
| Spec Sections | — |
| Addenda | — |
| Submittal Req (Y/N) | Not stated |
| Testing/Startup Req (Y/N) | Not stated |
| Wiki Note(s) | E0.2; E1.1; E6.1; E6.3 |
| Status | Existing |
| Verified/Verified-Visual/Inferred/Unresolved | Inferred |
| Source Citation | E1.1 plan label "EXISTING 208Y/120V 400 AMP PANEL" (plans_9 p.2); E0.2 one-line "DISTRIBUTION PANEL - 400 AMP - SQUARE-D I-LINE - 208Y/120V - OFFICE BUILDING" (plans_8 p.7); E6.1 one-line (plans_10 p.2); E6.3 P-TSS destination "EXISTING 208Y/120V 400A SHOP PANEL" (plans_10 p.4) |
| Notes | Same panel on both sheets by matching voltage and rating (Inferred). New feeder P-TSS from TS. Downstream Office Building switchboard and Lab/SP/SH panels are kept and not carried.; E6.1 breakers: 200/3 Panel TPS, 200/3, 100/3, 100/3 (100 A switchboard feeding the Lab panel and Panels SP, SH). "Shop panel" (E6.3) matches the Office/Lab/Shop Building name on E0.2. |
