# F4 (Influent Pump Station) — Float switch F4, Eco-Float GP60NONC, non-mercury NO/NC — redundant small lead on at 17.50

- **Component ID:** F4 (Influent Pump Station)
- **Type:** Instrument (assigned from the tag and name)
- **Discipline:** Controls
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Influent Pump Station
- **Status:** New · **Bid Item:** 6 · **Tag level:** Inferred

## Summary

Float switch F4, Eco-Float GP60NONC, non-mercury NO/NC — redundant small lead on at 17.50; new work; area: Influent Pump Station [Inferred — basis in the Ledger notes]. Shown on E4.1; E4.2; E6.3; E8.1; E8.3; E10.1: E4.2 key note 2 and level control table (plans_9 p.7); E4.1 S-FLT4 (plans_9 p.6) [Inferred]. Governing Division 26 section(s): 26 80 00; submittals Y, testing/startup Y (26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)) [Verified]. Redundant backup to the level transducer (E4.2 table) [Inferred].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 S-FLT4 (plans_9 p.6)
- [E4.2 — Influent Pump Station Electrical Plan and Elevation](../../Drawings/071%20E4.2%20-%20Influent%20Pump%20Station%20Electrical%20Plan%20and%20Elevation.md): E4.2 key note 2 and level control table (plans_9 p.7)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 S-FLT4 1" 2 #14, wet well handhole to influent control panel (plans_10 p.4)
- [E8.1 — Influent Pump Station Control Panel Elevations](../../Drawings/085%20E8.1%20-%20Influent%20Pump%20Station%20Control%20Panel%20Elevations.md): E8.1 intrinsic safety barriers for floats · float-activated light and float test on the IPS door (plans_11 p.5)
- [E8.3 — Influent Pump Station Control Panel — Digital Inputs](../../Drawings/087%20E8.3%20-%20Influent%20Pump%20Station%20Control%20Panel%20-%20Digital%20Inputs.md): E8.3 input "FLOAT F4" through ISR-F4B and high-level float control circuit: CRH4 "HIGH FLOAT STARTS PUMP 4", TDR4 0–60 s time-off delay (plans_11 p.7)
- [E10.1 — Electrical Details — Sheet 1](../../Drawings/094%20E10.1%20-%20Electrical%20Details%20-%20Sheet%201.md): E10.1 wet well instrumentation detail and intrinsically safe relay connection detail (plans_12 p.6)
- [26 80 00 — Control System](../../Specifications/26%2080%2000%20-%20Control%20System.md): Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E4.2; E6.3; E8.1; E8.3; E10.1

## Open issues

- Known Issues item 5: Backup high-level floats start the wrong-size pumps (Unresolved; Issues #9)
- Known Issues item 6: Low-level float on the E10.1 detail only (Unresolved; Issues #12)

## Related components

- [IPS](IPS.md) — Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters

## Tags

F4 (Influent Pump Station); Instrument; Influent Pump Station; E4.1; E4.2; E6.3; E8.1; E8.3; E10.1; 26 80 00; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | F4 (Influent Pump Station) |
| Name | Float switch F4, Eco-Float GP60NONC, non-mercury NO/NC — redundant small lead on at 17.50 |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Influent Pump Station |
| Discipline | Controls |
| Drawing Sheets | E4.1; E4.2; E6.3; E8.1; E8.3; E10.1 |
| Spec Sections | 26 80 00 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E4.1; E4.2; E6.3; E8.1; E8.3; E10.1 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Inferred |
| Source Citation | E4.2 key note 2 and level control table (plans_9 p.7); E4.1 S-FLT4 (plans_9 p.6); E6.3 S-FLT4 1" 2 #14, wet well handhole to influent control panel (plans_10 p.4); E8.1 intrinsic safety barriers for floats; float-activated light and float test on the IPS door (plans_11 p.5); E8.3 input "FLOAT F4" through ISR-F4B and high-level float control circuit: CRH4 "HIGH FLOAT STARTS PUMP 4", TDR4 0–60 s time-off delay (plans_11 p.7); E10.1 wet well instrumentation detail and intrinsically safe relay connection detail (plans_12 p.6); Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) |
| Notes | Redundant backup to the level transducer (E4.2 table). Own conduit per cable (E4.1 key note 1). Status New inferred: specified by make and model and wired on new conduit.; E8.3 wires this float to start pump 4; E4.2 names its duty by pump size — float-to-pump conflict tracked at the IPS row and in Issues. |
