# IP-2 — Influent Pump No.2, 3 HP, explosion-proof (XP), 4.8 FLA

- **Component ID:** IP-2
- **Type:** Pump (assigned from the tag and name)
- **Discipline:** Process-Mechanical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Influent Pump Station
- **Status:** Not stated · **Bid Item:** 1 (equipment, Inferred per 04); 6 (power and control) · **Tag level:** Verified-Visual
- **Cross-lane:** Process & Mechanical

## Summary

Influent Pump No.2, 3 HP, explosion-proof (XP), 4.8 FLA; status not stated on the drawings; area: Influent Pump Station [Verified-Visual]. Shown on E4.1; E4.2; E6.1; E6.3; E8.1; E8.2; E8.3; E8.4: E4.1 and E4.2 plan tag, motor marked 3 (plans_9 pp.6–7); E6.1 one-line and load calculations 3 HP (plans_10 p.2) [Verified-Visual]. No Division 26 section in this lane's stack governs it, so submittal and testing requirements read Not stated here [Verified]; its governing specification sits with Process & Mechanical [Inferred from the cross-lane note]. Governing pump spec is in that lane [Verified-Visual].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 and E4.2 plan tag, motor marked 3 (plans_9 pp.6–7)
- [E4.2 — Influent Pump Station Electrical Plan and Elevation](../../Drawings/071%20E4.2%20-%20Influent%20Pump%20Station%20Electrical%20Plan%20and%20Elevation.md): E4.1 and E4.2 plan tag, motor marked 3 (plans_9 pp.6–7)
- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): E6.1 one-line and load calculations 3 HP (plans_10 p.2)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 P-IP2 (plans_10 p.4)
- [E8.1 — Influent Pump Station Control Panel Elevations](../../Drawings/085%20E8.1%20-%20Influent%20Pump%20Station%20Control%20Panel%20Elevations.md): E8.1 full-voltage NEMA pump starters "(INFLUENT PUMPS 1,2,3,4)" and pump 2 hand-off-auto, run, fail, seal fail, overtemperature and reset on the IPS door (plans_11 p.5)
- [E8.2 — Influent Pump Station Control Panel — Power Wiring Diagram](../../Drawings/086%20E8.2%20-%20Influent%20Pump%20Station%20Control%20Panel%20-%20Power%20Wiring%20Diagram.md): E8.2 "PUMP NO. 2, XP 4.8 FLA", starter and overload (plans_11 p.6)
- [E8.3 — Influent Pump Station Control Panel — Digital Inputs](../../Drawings/087%20E8.3%20-%20Influent%20Pump%20Station%20Control%20Panel%20-%20Digital%20Inputs.md): E8.3 pump 2 inputs (plans_11 p.7)
- [E8.4 — Influent Pump Station Control Panel — Digital Outputs](../../Drawings/088%20E8.4%20-%20Influent%20Pump%20Station%20Control%20Panel%20-%20Digital%20Outputs.md): E8.4 output 1 "INFLUENT PUMP #2 CALL TO RUN" (plans_11 p.8)
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E4.2; E6.1; E6.3; E8.1; E8.2; E8.3; E8.4

## Open issues

- Known Issues item 2: Influent pump starters: IPS panel or MCC (Unresolved; Issues #2)
- Known Issues item 11: Influent pump 2 input list (Unresolved; Issues #10)

## Related components

- [IPS](IPS.md) — Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters
- [MCC](../Blower%20Building/MCC.md) — Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER

## Tags

IP-2; Pump; Influent Pump Station; E4.1; E4.2; E6.1; E6.3; E8.1; E8.2; E8.3; E8.4; Bid Item 1 (equipment, Inferred per 04); 6 (power and control)

## Ledger record

| Field | Value |
|---|---|
| Tag | IP-2 |
| Name | Influent Pump No.2, 3 HP, explosion-proof (XP), 4.8 FLA |
| Bid Item | 1 (equipment, Inferred per 04); 6 (power and control) |
| Lane | Electrical & Controls |
| Area/Building | Influent Pump Station |
| Discipline | Process-Mechanical |
| Drawing Sheets | E4.1; E4.2; E6.1; E6.3; E8.1; E8.2; E8.3; E8.4 |
| Spec Sections | — |
| Addenda | — |
| Submittal Req (Y/N) | Not stated |
| Testing/Startup Req (Y/N) | Not stated |
| Wiki Note(s) | E4.1; E4.2; E6.1; E6.3; E8.1; E8.2; E8.3; E8.4 |
| Status | Not stated |
| Verified/Verified-Visual/Inferred/Unresolved | Verified-Visual |
| Source Citation | E4.1 and E4.2 plan tag, motor marked 3 (plans_9 pp.6–7); E6.1 one-line and load calculations 3 HP (plans_10 p.2); E6.3 P-IP2 (plans_10 p.4); E8.1 full-voltage NEMA pump starters "(INFLUENT PUMPS 1,2,3,4)" and pump 2 hand-off-auto, run, fail, seal fail, overtemperature and reset on the IPS door (plans_11 p.5); E8.2 "PUMP NO. 2, XP 4.8 FLA", starter and overload (plans_11 p.6); E8.3 pump 2 inputs (plans_11 p.7); E8.4 output 1 "INFLUENT PUMP #2 CALL TO RUN" (plans_11 p.8) |
| Notes | Cross-lane: Process & Mechanical. Governing pump spec is in that lane. Fed from IPS 15/3 with contactor and overload (E6.1); E6.3 lists P-IP2 "from MCC" — see Issues. Generator factor 0. Local disconnect on the building wall within sight of the wet well (E4.1 key note 9).; Seal-fail and overtemperature relays (Mini-CAS or equal) furnished by the pump manufacturer, installed in the IPS panel (E8.1 key note 3).; Starter location is in conflict (IPS panel on E6.1/E8.1/E8.2/E9.1; MCC on E6.3 and in the E8.3 labels) — tracked at the IPS row and in Issues. E8.3 lists a "VFD FAULT" input and no "auto selected" input for pump 2 — see Issues. |
